{
  "version": "2.0",
  "exportedAt": "2026-11-06T07:35:48.657Z",
  "name": "C11 Medini - Residential Tower (Busduct)",
  "description": "Custom electrical installation project",
  "projectData": {
    "id": "proj-1793950515459",
    "name": "C11 Medini - Residential Tower (Busduct)",
    "description": "Custom electrical installation project",
    "engineer": "Project Electrical Engineer",
    "client": "",
    "dateCreated": "2026-11-06",
    "lastModified": "2026-11-06T07:35:35.762Z",
    "voltageSystem": {
      "id": "iec-400-230",
      "label": "400V / 230V 50Hz (IEC Standard)",
      "standard": "IEC",
      "Vll": 400,
      "Vln": 230,
      "frequency": 50
    },
    "cableSchedule": [
      {
        "id": "cs-1p-6",
        "phaseSystem": "1P",
        "breakerRating": 6,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 1.5mm² Cu/PVC +E",
        "maxAmps": 14,
        "mvPerAmpMeter": 29,
        "cpcSize": "1.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-1p-10",
        "phaseSystem": "1P",
        "breakerRating": 10,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 1.5mm² Cu/PVC +E",
        "maxAmps": 14,
        "mvPerAmpMeter": 29,
        "cpcSize": "1.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-1p-16",
        "phaseSystem": "1P",
        "breakerRating": 16,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 2.5mm² Cu/PVC +E",
        "maxAmps": 20,
        "mvPerAmpMeter": 18,
        "cpcSize": "2.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-1p-20",
        "phaseSystem": "1P",
        "breakerRating": 20,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 4.0mm² Cu/PVC +E",
        "maxAmps": 26,
        "mvPerAmpMeter": 11,
        "cpcSize": "4.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-1p-25",
        "phaseSystem": "1P",
        "breakerRating": 25,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 6.0mm² Cu/PVC +E",
        "maxAmps": 36,
        "mvPerAmpMeter": 6.4,
        "cpcSize": "6.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-1p-32",
        "phaseSystem": "1P",
        "breakerRating": 32,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 10.0mm² Cu/PVC +E",
        "maxAmps": 50,
        "mvPerAmpMeter": 3.8,
        "cpcSize": "10.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-1p-40",
        "phaseSystem": "1P",
        "breakerRating": 40,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 16.0mm² Cu/PVC +E",
        "maxAmps": 68,
        "mvPerAmpMeter": 2.4,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Tray / Trunking"
      },
      {
        "id": "cs-1p-50",
        "phaseSystem": "1P",
        "breakerRating": 50,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 16.0mm² Cu/PVC +E",
        "maxAmps": 68,
        "mvPerAmpMeter": 2.4,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Tray / Trunking"
      },
      {
        "id": "cs-1p-63",
        "phaseSystem": "1P",
        "breakerRating": 63,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 25.0mm² Cu/PVC +E",
        "maxAmps": 89,
        "mvPerAmpMeter": 1.55,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-1p-80",
        "phaseSystem": "1P",
        "breakerRating": 80,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 35.0mm² Cu/PVC +E",
        "maxAmps": 110,
        "mvPerAmpMeter": 1.1,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-1p-100",
        "phaseSystem": "1P",
        "breakerRating": 100,
        "breakerType": "MCB",
        "poles": 1,
        "cableSize": "2x1C 50.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 175,
        "mvPerAmpMeter": 0.9,
        "cpcSize": "25.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-1p-125",
        "phaseSystem": "1P",
        "breakerRating": 125,
        "breakerType": "MCCB",
        "poles": 1,
        "cableSize": "2x1C 70.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 222,
        "mvPerAmpMeter": 0.65,
        "cpcSize": "35.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-6",
        "phaseSystem": "3P",
        "breakerRating": 6,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 1.5mm² Cu/PVC +E",
        "maxAmps": 14,
        "mvPerAmpMeter": 29,
        "cpcSize": "1.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-3p-10",
        "phaseSystem": "3P",
        "breakerRating": 10,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 1.5mm² Cu/PVC +E",
        "maxAmps": 14,
        "mvPerAmpMeter": 29,
        "cpcSize": "1.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-3p-16",
        "phaseSystem": "3P",
        "breakerRating": 16,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 2.5mm² Cu/PVC +E",
        "maxAmps": 20,
        "mvPerAmpMeter": 18,
        "cpcSize": "2.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-3p-20",
        "phaseSystem": "3P",
        "breakerRating": 20,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 4.0mm² Cu/PVC +E",
        "maxAmps": 26,
        "mvPerAmpMeter": 11,
        "cpcSize": "4.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-3p-25",
        "phaseSystem": "3P",
        "breakerRating": 25,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 6.0mm² Cu/PVC +E",
        "maxAmps": 36,
        "mvPerAmpMeter": 6.4,
        "cpcSize": "6.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cs-3p-32",
        "phaseSystem": "3P",
        "breakerRating": 32,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 10.0mm² Cu/PVC +E",
        "maxAmps": 50,
        "mvPerAmpMeter": 3.8,
        "cpcSize": "10.0mm² Cu",
        "installationMethod": "Perforated Cable Tray"
      },
      {
        "id": "cs-3p-40",
        "phaseSystem": "3P",
        "breakerRating": 40,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 16.0mm² Cu/PVC +E",
        "maxAmps": 68,
        "mvPerAmpMeter": 2.4,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-50",
        "phaseSystem": "3P",
        "breakerRating": 50,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 16.0mm² Cu/PVC +E",
        "maxAmps": 68,
        "mvPerAmpMeter": 2.4,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-63",
        "phaseSystem": "3P",
        "breakerRating": 63,
        "breakerType": "MCB",
        "poles": 3,
        "cableSize": "4x1C 25.0mm² Cu/PVC +E",
        "maxAmps": 89,
        "mvPerAmpMeter": 1.55,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-75",
        "phaseSystem": "3P",
        "breakerRating": 75,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 35.0mm² Cu/PVC +E",
        "maxAmps": 110,
        "mvPerAmpMeter": 1.1,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-100",
        "phaseSystem": "3P",
        "breakerRating": 100,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 50.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 175,
        "mvPerAmpMeter": 0.9,
        "cpcSize": "25.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-125",
        "phaseSystem": "3P",
        "breakerRating": 125,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 70.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 222,
        "mvPerAmpMeter": 0.65,
        "cpcSize": "35.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-150",
        "phaseSystem": "3P",
        "breakerRating": 150,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 269,
        "mvPerAmpMeter": 0.5,
        "cpcSize": "50.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-160",
        "phaseSystem": "3P",
        "breakerRating": 160,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 269,
        "mvPerAmpMeter": 0.5,
        "cpcSize": "50.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-200",
        "phaseSystem": "3P",
        "breakerRating": 200,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 120.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 383,
        "mvPerAmpMeter": 0.37,
        "cpcSize": "70.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-250",
        "phaseSystem": "3P",
        "breakerRating": 250,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 444,
        "mvPerAmpMeter": 0.31,
        "cpcSize": "70.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-300",
        "phaseSystem": "3P",
        "breakerRating": 300,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 185.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 510,
        "mvPerAmpMeter": 0.26,
        "cpcSize": "95.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-350",
        "phaseSystem": "3P",
        "breakerRating": 350,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 185.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 510,
        "mvPerAmpMeter": 0.26,
        "cpcSize": "95.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-400",
        "phaseSystem": "3P",
        "breakerRating": 400,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 240.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 607,
        "mvPerAmpMeter": 0.22,
        "cpcSize": "120.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-500",
        "phaseSystem": "3P",
        "breakerRating": 500,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 300.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 703,
        "mvPerAmpMeter": 0.195,
        "cpcSize": "150.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-600",
        "phaseSystem": "3P",
        "breakerRating": 600,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 400.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 823,
        "mvPerAmpMeter": 0.175,
        "cpcSize": "185.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-630",
        "phaseSystem": "3P",
        "breakerRating": 630,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 400.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 823,
        "mvPerAmpMeter": 0.175,
        "cpcSize": "185.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-800",
        "phaseSystem": "3P",
        "breakerRating": 800,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "4x1C 630.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 1088,
        "mvPerAmpMeter": 0.15,
        "cpcSize": "300.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cs-3p-1000",
        "phaseSystem": "3P",
        "breakerRating": 1000,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "Copper Busduct 1250A",
        "maxAmps": 1250,
        "mvPerAmpMeter": 0.098,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cs-3p-1250",
        "phaseSystem": "3P",
        "breakerRating": 1250,
        "breakerType": "MCCB",
        "poles": 3,
        "cableSize": "Copper Busduct 1600A",
        "maxAmps": 1600,
        "mvPerAmpMeter": 0.076,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cs-3p-1600",
        "phaseSystem": "3P",
        "breakerRating": 1600,
        "breakerType": "ACB",
        "poles": 3,
        "cableSize": "Copper Busduct 2000A",
        "maxAmps": 2000,
        "mvPerAmpMeter": 0.05,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cs-3p-2000",
        "phaseSystem": "3P",
        "breakerRating": 2000,
        "breakerType": "ACB",
        "poles": 3,
        "cableSize": "Copper Busduct 2500A",
        "maxAmps": 2500,
        "mvPerAmpMeter": 0.035,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cs-3p-2500",
        "phaseSystem": "3P",
        "breakerRating": 2500,
        "breakerType": "ACB",
        "poles": 3,
        "cableSize": "Copper Busduct 3200A",
        "maxAmps": 3200,
        "mvPerAmpMeter": 0.02,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cs-3p-3200",
        "phaseSystem": "3P",
        "breakerRating": 3200,
        "breakerType": "ACB",
        "poles": 3,
        "cableSize": "Copper Busduct 4000A",
        "maxAmps": 4000,
        "mvPerAmpMeter": 0.016,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cs-3p-4000",
        "phaseSystem": "3P",
        "breakerRating": 4000,
        "breakerType": "ACB",
        "poles": 3,
        "cableSize": "Copper Busduct 5000A",
        "maxAmps": 5000,
        "mvPerAmpMeter": 0.012,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      }
    ],
    "cableDefinitions": [
      {
        "id": "cdef-1p-1.5",
        "category": "1P",
        "cableSize": "2x1C 1.5mm² Cu/PVC +E",
        "maxAmps": 14,
        "mvPerAmpMeter": 29,
        "cpcSize": "1.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-1p-2.5",
        "category": "1P",
        "cableSize": "2x1C 2.5mm² Cu/PVC +E",
        "maxAmps": 20,
        "mvPerAmpMeter": 18,
        "cpcSize": "2.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-1p-4.0",
        "category": "1P",
        "cableSize": "2x1C 4.0mm² Cu/PVC +E",
        "maxAmps": 26,
        "mvPerAmpMeter": 11,
        "cpcSize": "4.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-1p-6.0",
        "category": "1P",
        "cableSize": "2x1C 6.0mm² Cu/PVC +E",
        "maxAmps": 36,
        "mvPerAmpMeter": 6.4,
        "cpcSize": "6.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-1p-10.0",
        "category": "1P",
        "cableSize": "2x1C 10.0mm² Cu/PVC +E",
        "maxAmps": 50,
        "mvPerAmpMeter": 3.8,
        "cpcSize": "10.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-1p-16.0",
        "category": "1P",
        "cableSize": "2x1C 16.0mm² Cu/PVC +E",
        "maxAmps": 68,
        "mvPerAmpMeter": 2.4,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Tray / Trunking"
      },
      {
        "id": "cdef-1p-25.0",
        "category": "1P",
        "cableSize": "2x1C 25.0mm² Cu/PVC +E",
        "maxAmps": 89,
        "mvPerAmpMeter": 1.55,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-1p-35.0",
        "category": "1P",
        "cableSize": "2x1C 35.0mm² Cu/PVC +E",
        "maxAmps": 110,
        "mvPerAmpMeter": 1.1,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-1p-50.0",
        "category": "1P",
        "cableSize": "2x1C 50.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 175,
        "mvPerAmpMeter": 0.9,
        "cpcSize": "25.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-1p-70.0",
        "category": "1P",
        "cableSize": "2x1C 70.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 222,
        "mvPerAmpMeter": 0.65,
        "cpcSize": "35.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-1.5",
        "category": "3P",
        "cableSize": "4x1C 1.5mm² Cu/PVC +E",
        "maxAmps": 14,
        "mvPerAmpMeter": 29,
        "cpcSize": "1.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-3p-2.5",
        "category": "3P",
        "cableSize": "4x1C 2.5mm² Cu/PVC +E",
        "maxAmps": 20,
        "mvPerAmpMeter": 18,
        "cpcSize": "2.5mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-3p-4.0",
        "category": "3P",
        "cableSize": "4x1C 4.0mm² Cu/PVC +E",
        "maxAmps": 26,
        "mvPerAmpMeter": 11,
        "cpcSize": "4.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-3p-6.0",
        "category": "3P",
        "cableSize": "4x1C 6.0mm² Cu/PVC +E",
        "maxAmps": 36,
        "mvPerAmpMeter": 6.4,
        "cpcSize": "6.0mm² Cu",
        "installationMethod": "Conduit / Trunking"
      },
      {
        "id": "cdef-3p-10.0",
        "category": "3P",
        "cableSize": "4x1C 10.0mm² Cu/PVC +E",
        "maxAmps": 50,
        "mvPerAmpMeter": 3.8,
        "cpcSize": "10.0mm² Cu",
        "installationMethod": "Perforated Cable Tray"
      },
      {
        "id": "cdef-3p-16.0",
        "category": "3P",
        "cableSize": "4x1C 16.0mm² Cu/PVC +E",
        "maxAmps": 68,
        "mvPerAmpMeter": 2.4,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-25.0",
        "category": "3P",
        "cableSize": "4x1C 25.0mm² Cu/PVC +E",
        "maxAmps": 89,
        "mvPerAmpMeter": 1.55,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-35.0",
        "category": "3P",
        "cableSize": "4x1C 35.0mm² Cu/PVC +E",
        "maxAmps": 110,
        "mvPerAmpMeter": 1.1,
        "cpcSize": "16.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-50.0",
        "category": "3P",
        "cableSize": "4x1C 50.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 175,
        "mvPerAmpMeter": 0.9,
        "cpcSize": "25.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-70.0",
        "category": "3P",
        "cableSize": "4x1C 70.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 222,
        "mvPerAmpMeter": 0.65,
        "cpcSize": "35.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-95.0",
        "category": "3P",
        "cableSize": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 269,
        "mvPerAmpMeter": 0.5,
        "cpcSize": "50.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-120.0",
        "category": "3P",
        "cableSize": "4x1C 120.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 383,
        "mvPerAmpMeter": 0.37,
        "cpcSize": "70.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-150.0",
        "category": "3P",
        "cableSize": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 444,
        "mvPerAmpMeter": 0.31,
        "cpcSize": "70.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-185.0",
        "category": "3P",
        "cableSize": "4x1C 185.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 510,
        "mvPerAmpMeter": 0.26,
        "cpcSize": "95.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-240.0",
        "category": "3P",
        "cableSize": "4x1C 240.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 607,
        "mvPerAmpMeter": 0.22,
        "cpcSize": "120.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-300.0",
        "category": "3P",
        "cableSize": "4x1C 300.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 703,
        "mvPerAmpMeter": 0.195,
        "cpcSize": "150.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-400.0",
        "category": "3P",
        "cableSize": "4x1C 400.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 823,
        "mvPerAmpMeter": 0.175,
        "cpcSize": "185.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-500.0",
        "category": "3P",
        "cableSize": "4x1C 500.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 946,
        "mvPerAmpMeter": 0.16,
        "cpcSize": "240.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-630.0",
        "category": "3P",
        "cableSize": "4x1C 630.0mm² Cu/XLPE/PVC +E",
        "maxAmps": 1088,
        "mvPerAmpMeter": 0.15,
        "cpcSize": "300.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-2x300",
        "category": "3P",
        "cableSize": "2x (4x1C 300.0mm² Cu/XLPE +E)",
        "maxAmps": 1124,
        "mvPerAmpMeter": 0.097,
        "cpcSize": "2x 150.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-2x400",
        "category": "3P",
        "cableSize": "2x (4x1C 400.0mm² Cu/XLPE +E)",
        "maxAmps": 1316,
        "mvPerAmpMeter": 0.087,
        "cpcSize": "2x 185.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-2x500",
        "category": "3P",
        "cableSize": "2x (4x1C 500.0mm² Cu/XLPE +E)",
        "maxAmps": 1513,
        "mvPerAmpMeter": 0.08,
        "cpcSize": "2x 240.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-3p-2x630",
        "category": "3P",
        "cableSize": "2x (4x1C 630.0mm² Cu/XLPE +E)",
        "maxAmps": 1740,
        "mvPerAmpMeter": 0.075,
        "cpcSize": "2x 300.0mm² Cu",
        "installationMethod": "Perforated Cable Tray Method E"
      },
      {
        "id": "cdef-bus-630",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 630A",
        "maxAmps": 630,
        "mvPerAmpMeter": 0.226,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-800",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 800A",
        "maxAmps": 800,
        "mvPerAmpMeter": 0.135,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-1000",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 1000A",
        "maxAmps": 1000,
        "mvPerAmpMeter": 0.123,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-1250",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 1250A",
        "maxAmps": 1250,
        "mvPerAmpMeter": 0.098,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-1600",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 1600A",
        "maxAmps": 1600,
        "mvPerAmpMeter": 0.076,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-2000",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 2000A",
        "maxAmps": 2000,
        "mvPerAmpMeter": 0.05,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-2500",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 2500A",
        "maxAmps": 2500,
        "mvPerAmpMeter": 0.035,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-3200",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 3200A",
        "maxAmps": 3200,
        "mvPerAmpMeter": 0.02,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-4000",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 4000A",
        "maxAmps": 4000,
        "mvPerAmpMeter": 0.016,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      },
      {
        "id": "cdef-bus-5000",
        "category": "BUSDUCT",
        "cableSize": "Copper Busduct 5000A",
        "maxAmps": 5000,
        "mvPerAmpMeter": 0.012,
        "cpcSize": "Integral Copper Ground Bus",
        "installationMethod": "Sandwich Busway"
      }
    ],
    "circuitPresets": [
      {
        "id": "preset-type-a",
        "name": "Type A",
        "category": "CUSTOM",
        "quantity": 1,
        "unitWatts": 7560,
        "powerFactor": 0.85,
        "diversityFactor": 1,
        "description": "Type A standard load group (3.50 kW)"
      },
      {
        "id": "preset-type-b",
        "name": "Type B",
        "category": "CUSTOM",
        "quantity": 1,
        "unitWatts": 9670,
        "powerFactor": 0.85,
        "diversityFactor": 1,
        "description": "Type B standard load group (5.75 kW)"
      },
      {
        "id": "preset-1793854484280-lu28",
        "name": "Type C",
        "category": "CUSTOM",
        "quantity": 1,
        "unitWatts": 10270,
        "powerFactor": 0.85,
        "diversityFactor": 1,
        "description": "Type C preset group"
      },
      {
        "id": "preset-1793854484924-p69j",
        "name": "Type C1",
        "category": "CUSTOM",
        "quantity": 1,
        "unitWatts": 12180,
        "powerFactor": 0.85,
        "diversityFactor": 1,
        "description": "Type D preset group"
      }
    ],
    "msb": {
      "id": "msb-1793937552393",
      "code": "MSB-B-2",
      "name": "",
      "location": "Main Substation / LV Switchroom",
      "overallBuildingDiversityFactor": 0.7,
      "safetyMarginPercent": 80,
      "txUtilizationPercent": 80,
      "utilizationPercent": 80,
      "targetPowerFactor": 0.99,
      "generatorSizingScope": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
      "busbarMaterial": "COPPER",
      "busbarCurrentDensity": 1.4,
      "busbarIcwKA": 65,
      "busbarFaultDuration": 1,
      "busbarMaterialConstantK": 143,
      "busbarSelectedWidth": 100,
      "busbarSelectedThickness": 6,
      "busbarSelectedRuns": 3,
      "busbarManualOverride": false,
      "vRated": 525,
      "vSupply": 420,
      "capacitorStepsCount": 14,
      "initialPowerFactor": 0.8,
      "customCapacitorSteps": [
        {
          "sizeKVAr": 5,
          "quantity": 2
        },
        {
          "sizeKVAr": 10,
          "quantity": 1
        },
        {
          "sizeKVAr": 20,
          "quantity": 3
        },
        {
          "sizeKVAr": 40,
          "quantity": 3
        },
        {
          "sizeKVAr": 80,
          "quantity": 1
        },
        {
          "sizeKVAr": 160,
          "quantity": 3
        },
        {
          "sizeKVAr": 320,
          "quantity": 1
        },
        {
          "sizeKVAr": 640,
          "quantity": 0
        }
      ],
      "connectedLoadKW": 1968.1199999999997,
      "connectedLoadKVA": 2315.4352941176467,
      "summedSubDbDemandKW": 1417.0464,
      "summedSubDbDemandKVA": 1667.113411764706,
      "summedMajorLoadsDemandKW": 0,
      "summedMajorLoadsDemandKVA": 0,
      "essentialLoadsDemandKW": 495.96623999999997,
      "essentialLoadsDemandKVA": 583.4896941176471,
      "totalPlantMaximumDemandKW": 991.9324799999999,
      "totalPlantMaximumDemandKVA": 1166.979388235294,
      "totalPlantCurrentAmps": 1684.3896598409794,
      "mainIncomerBreaker": {
        "rating": 2500,
        "type": "ACB",
        "poles": 3,
        "breakingCapacityKA": 50,
        "frameSize": 2500,
        "description": "2500A 3-Pole ACB"
      },
      "transformerSizing": {
        "recommendedKVA": 1600,
        "standardRatings": [
          100,
          160,
          200,
          250,
          315,
          400,
          500,
          630,
          800,
          1000,
          1250,
          1600,
          2000,
          2500,
          3150,
          4000,
          5000
        ],
        "loadingPercent": 72.93621176470587,
        "spareCapacityKVA": 433.020611764706,
        "recommendedUnits": 1,
        "unitRatingKVA": 1600,
        "efficiencyAssumed": 0.985,
        "fullLoadCurrentAmps": 2309.401076758503,
        "recommendationNote": "1 x 1600 kVA Cast Resin / Oil-Immersed Transformer (72.9% operating load)"
      },
      "generatorSizing": {
        "fireLiftSafetyDemandKW": 283.40928,
        "fireLiftSafetyDemandKVA": 333.4226823529412,
        "essentialOnlyDemandKW": 212.55695999999998,
        "essentialOnlyDemandKVA": 250.06701176470588,
        "essentialDemandKW": 495.96623999999997,
        "essentialDemandKVA": 583.4896941176471,
        "totalPlantDemandKW": 991.9324799999999,
        "totalPlantDemandKVA": 1166.979388235294,
        "recommendedPrimeKVA": 800,
        "recommendedStandbyKVA": 880,
        "loadingPercent": 72.93621176470589,
        "sizingBasis": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
        "fullLoadCurrentAmps": 1154.7005383792516,
        "recommendationNote": "Rated for 583.5 kVA (Scope A: Fire Lift-Safety + Essential Load) + 25% motor inrush headroom"
      },
      "capacitorBankSizing": {
        "vRated": 525,
        "vSupply": 420,
        "stepsCount": 14,
        "vRatio": 0.8,
        "ratio": 0.6400000000000001,
        "safetyFactor": 1.5,
        "initialPowerFactor": 0.8,
        "targetPowerFactor": 0.99,
        "theta1Rad": 0.6435011087932843,
        "theta1Deg": 36.86989764584401,
        "theta2Rad": 0.1415394733244273,
        "theta2Deg": 8.109614455994183,
        "activePowerKW": 991.9324799999999,
        "requiredKVArSupply": 602.6066367170178,
        "requiredKVArRated": 941.57286987034,
        "requiredKVAr": 941.57286987034,
        "recommendedBankKVAr": 1080,
        "totalConfiguredKVArRated": 1080,
        "totalConfiguredKVArSupply": 691.2000000000002,
        "totalConfiguredSteps": 14,
        "mainIncomerCurrentAmps": 1425.2303787995338,
        "mainIncomerBreakerRating": 1600,
        "steps": [
          {
            "sizeKVAr": 5,
            "quantity": 2,
            "totalKVArRated": 10,
            "effectiveKVArSupply": 6.400000000000001,
            "operatingCurrentAmps": 6.598288790738582,
            "proposedMCCBRating": 15
          },
          {
            "sizeKVAr": 10,
            "quantity": 1,
            "totalKVArRated": 10,
            "effectiveKVArSupply": 6.400000000000001,
            "operatingCurrentAmps": 13.196577581477165,
            "proposedMCCBRating": 15
          },
          {
            "sizeKVAr": 20,
            "quantity": 3,
            "totalKVArRated": 60,
            "effectiveKVArSupply": 38.400000000000006,
            "operatingCurrentAmps": 26.39315516295433,
            "proposedMCCBRating": 30
          },
          {
            "sizeKVAr": 40,
            "quantity": 3,
            "totalKVArRated": 120,
            "effectiveKVArSupply": 76.80000000000001,
            "operatingCurrentAmps": 52.78631032590866,
            "proposedMCCBRating": 60
          },
          {
            "sizeKVAr": 80,
            "quantity": 1,
            "totalKVArRated": 80,
            "effectiveKVArSupply": 51.20000000000001,
            "operatingCurrentAmps": 105.57262065181732,
            "proposedMCCBRating": 125
          },
          {
            "sizeKVAr": 160,
            "quantity": 3,
            "totalKVArRated": 480,
            "effectiveKVArSupply": 307.20000000000005,
            "operatingCurrentAmps": 211.14524130363463,
            "proposedMCCBRating": 225
          },
          {
            "sizeKVAr": 320,
            "quantity": 1,
            "totalKVArRated": 320,
            "effectiveKVArSupply": 204.80000000000004,
            "operatingCurrentAmps": 422.29048260726927,
            "proposedMCCBRating": 500
          },
          {
            "sizeKVAr": 640,
            "quantity": 0,
            "totalKVArRated": 0,
            "effectiveKVArSupply": 0,
            "operatingCurrentAmps": 844.5809652145385,
            "proposedMCCBRating": 1000
          }
        ],
        "recommendedSteps": "14 steps: 2×5k, 1×10k, 3×20k, 3×40k, 1×80k, 3×160k, 1×320k",
        "detunedReactorRecommendation": "7% Detuned Harmonic Filter (189Hz anti-resonance for 5th harmonic)",
        "paybackNote": "Avoids low power factor penalties and frees up ~484 kVA transformer capacity"
      },
      "busbarSizing": {
        "material": "COPPER",
        "currentDensityJ": 1.4,
        "designCurrentId": 2500,
        "initialRequiredAreaAreq": 1785.7142857142858,
        "shortCircuitCurrentIcwKA": 65,
        "faultDurationSec": 1,
        "materialConstantK": 143,
        "minimumWithstandAreaAmin": 454.54545454545456,
        "governingRequiredArea": 1785.7142857142858,
        "governingCriterion": "CONTINUOUS_AMPACITY",
        "width": 100,
        "thickness": 6,
        "barArea": 600,
        "runsPerPhase": 3,
        "totalArea": 1800,
        "continuousCurrentCapacity": 2520,
        "thermalWithstandCapacityKA": 257.4,
        "formattedDescription": "1800 mm2 (3 x 100 x 6mm)",
        "isCustomManualSelection": false
      },
      "incomerCurrentAmps": 1694.3259258972942,
      "phaseBalance": {
        "phaseR": {
          "connectedKW": 659.9099999999999,
          "connectedKVA": 776.3647058823528,
          "demandKW": 332.59463999999997,
          "demandKVA": 391.2878117647059,
          "currentAmps": 1694.3259258972942
        },
        "phaseY": {
          "connectedKW": 653.9499999999999,
          "connectedKVA": 769.3529411764706,
          "demandKW": 329.5908,
          "demandKVA": 387.7538823529412,
          "currentAmps": 1679.023562668448
        },
        "phaseB": {
          "connectedKW": 654.26,
          "connectedKVA": 769.7176470588236,
          "demandKW": 329.74703999999997,
          "demandKVA": 387.9376941176471,
          "currentAmps": 1679.8194909571966
        },
        "neutralCurrentAmps": 14.92032970308528,
        "unbalancePercent": 0.9084811901713308,
        "status": "OPTIMAL"
      }
    },
    "msbs": [
      {
        "id": "msb-main",
        "code": "MSB-B-1",
        "name": "",
        "location": "Main Switchroom",
        "overallBuildingDiversityFactor": 0.7,
        "safetyMarginPercent": 80,
        "txUtilizationPercent": 80,
        "utilizationPercent": 80,
        "targetPowerFactor": 0.99,
        "generatorSizingScope": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
        "busbarMaterial": "COPPER",
        "busbarCurrentDensity": 1.4,
        "busbarIcwKA": 65,
        "busbarFaultDuration": 1,
        "busbarMaterialConstantK": 143,
        "busbarSelectedWidth": 100,
        "busbarSelectedThickness": 6,
        "busbarSelectedRuns": 3,
        "busbarManualOverride": false,
        "vRated": 525,
        "vSupply": 420,
        "capacitorStepsCount": 14,
        "initialPowerFactor": 0.8,
        "customCapacitorSteps": [
          {
            "sizeKVAr": 5,
            "quantity": 2
          },
          {
            "sizeKVAr": 10,
            "quantity": 1
          },
          {
            "sizeKVAr": 20,
            "quantity": 3
          },
          {
            "sizeKVAr": 40,
            "quantity": 2
          },
          {
            "sizeKVAr": 80,
            "quantity": 2
          },
          {
            "sizeKVAr": 160,
            "quantity": 3
          },
          {
            "sizeKVAr": 320,
            "quantity": 1
          },
          {
            "sizeKVAr": 640,
            "quantity": 0
          }
        ],
        "connectedLoadKW": 2047.1999999999996,
        "connectedLoadKVA": 2408.470588235294,
        "summedSubDbDemandKW": 1473.984,
        "summedSubDbDemandKVA": 1734.0988235294117,
        "summedMajorLoadsDemandKW": 0,
        "summedMajorLoadsDemandKVA": 0,
        "essentialLoadsDemandKW": 515.8944,
        "essentialLoadsDemandKVA": 606.9345882352941,
        "totalPlantMaximumDemandKW": 1031.7887999999998,
        "totalPlantMaximumDemandKVA": 1213.8691764705882,
        "totalPlantCurrentAmps": 1752.0692394907087,
        "mainIncomerBreaker": {
          "rating": 2500,
          "type": "ACB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 2500,
          "description": "2500A 3-Pole ACB"
        },
        "transformerSizing": {
          "recommendedKVA": 1600,
          "standardRatings": [
            100,
            160,
            200,
            250,
            315,
            400,
            500,
            630,
            800,
            1000,
            1250,
            1600,
            2000,
            2500,
            3150,
            4000,
            5000
          ],
          "loadingPercent": 75.86682352941176,
          "spareCapacityKVA": 386.1308235294118,
          "recommendedUnits": 1,
          "unitRatingKVA": 1600,
          "efficiencyAssumed": 0.985,
          "fullLoadCurrentAmps": 2309.401076758503,
          "recommendationNote": "1 x 1600 kVA Cast Resin / Oil-Immersed Transformer (75.9% operating load)"
        },
        "generatorSizing": {
          "fireLiftSafetyDemandKW": 294.7968,
          "fireLiftSafetyDemandKVA": 346.81976470588233,
          "essentialOnlyDemandKW": 221.09759999999997,
          "essentialOnlyDemandKVA": 260.11482352941175,
          "essentialDemandKW": 515.8944,
          "essentialDemandKVA": 606.9345882352941,
          "totalPlantDemandKW": 1031.7887999999998,
          "totalPlantDemandKVA": 1213.8691764705882,
          "recommendedPrimeKVA": 800,
          "recommendedStandbyKVA": 880,
          "loadingPercent": 75.86682352941176,
          "sizingBasis": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
          "fullLoadCurrentAmps": 1154.7005383792516,
          "recommendationNote": "Rated for 606.9 kVA (Scope A: Fire Lift-Safety + Essential Load) + 25% motor inrush headroom"
        },
        "capacitorBankSizing": {
          "vRated": 525,
          "vSupply": 420,
          "stepsCount": 14,
          "vRatio": 0.8,
          "ratio": 0.6400000000000001,
          "safetyFactor": 1.5,
          "initialPowerFactor": 0.8,
          "targetPowerFactor": 0.99,
          "theta1Rad": 0.6435011087932843,
          "theta1Deg": 36.86989764584401,
          "theta2Rad": 0.1415394733244273,
          "theta2Deg": 8.109614455994183,
          "activePowerKW": 1031.7887999999998,
          "requiredKVArSupply": 626.8196587032694,
          "requiredKVArRated": 979.4057167238583,
          "requiredKVAr": 979.4057167238583,
          "recommendedBankKVAr": 1120,
          "totalConfiguredKVArRated": 1120,
          "totalConfiguredKVArSupply": 716.8000000000002,
          "totalConfiguredSteps": 14,
          "mainIncomerCurrentAmps": 1478.0166891254426,
          "mainIncomerBreakerRating": 1600,
          "steps": [
            {
              "sizeKVAr": 5,
              "quantity": 2,
              "totalKVArRated": 10,
              "effectiveKVArSupply": 6.400000000000001,
              "operatingCurrentAmps": 6.598288790738582,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 10,
              "quantity": 1,
              "totalKVArRated": 10,
              "effectiveKVArSupply": 6.400000000000001,
              "operatingCurrentAmps": 13.196577581477165,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 20,
              "quantity": 3,
              "totalKVArRated": 60,
              "effectiveKVArSupply": 38.400000000000006,
              "operatingCurrentAmps": 26.39315516295433,
              "proposedMCCBRating": 30
            },
            {
              "sizeKVAr": 40,
              "quantity": 2,
              "totalKVArRated": 80,
              "effectiveKVArSupply": 51.20000000000001,
              "operatingCurrentAmps": 52.78631032590866,
              "proposedMCCBRating": 60
            },
            {
              "sizeKVAr": 80,
              "quantity": 2,
              "totalKVArRated": 160,
              "effectiveKVArSupply": 102.40000000000002,
              "operatingCurrentAmps": 105.57262065181732,
              "proposedMCCBRating": 125
            },
            {
              "sizeKVAr": 160,
              "quantity": 3,
              "totalKVArRated": 480,
              "effectiveKVArSupply": 307.20000000000005,
              "operatingCurrentAmps": 211.14524130363463,
              "proposedMCCBRating": 225
            },
            {
              "sizeKVAr": 320,
              "quantity": 1,
              "totalKVArRated": 320,
              "effectiveKVArSupply": 204.80000000000004,
              "operatingCurrentAmps": 422.29048260726927,
              "proposedMCCBRating": 500
            },
            {
              "sizeKVAr": 640,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 844.5809652145385,
              "proposedMCCBRating": 1000
            }
          ],
          "recommendedSteps": "14 steps: 2×5k, 1×10k, 3×20k, 2×40k, 2×80k, 3×160k, 1×320k",
          "detunedReactorRecommendation": "7% Detuned Harmonic Filter (189Hz anti-resonance for 5th harmonic)",
          "paybackNote": "Avoids low power factor penalties and frees up ~502 kVA transformer capacity"
        },
        "busbarSizing": {
          "material": "COPPER",
          "currentDensityJ": 1.4,
          "designCurrentId": 2500,
          "initialRequiredAreaAreq": 1785.7142857142858,
          "shortCircuitCurrentIcwKA": 65,
          "faultDurationSec": 1,
          "materialConstantK": 143,
          "minimumWithstandAreaAmin": 454.54545454545456,
          "governingRequiredArea": 1785.7142857142858,
          "governingCriterion": "CONTINUOUS_AMPACITY",
          "width": 100,
          "thickness": 6,
          "barArea": 600,
          "runsPerPhase": 3,
          "totalArea": 1800,
          "continuousCurrentCapacity": 2520,
          "thermalWithstandCapacityKA": 257.4,
          "formattedDescription": "1800 mm2 (3 x 100 x 6mm)",
          "isCustomManualSelection": false
        },
        "incomerCurrentAmps": 1762.005505547023,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 680.6199999999999,
            "connectedKVA": 800.7294117647059,
            "demandKW": 343.03247999999996,
            "demandKVA": 403.5676235294118,
            "currentAmps": 1747.4990706069257
          },
          "phaseY": {
            "connectedKW": 686.27,
            "connectedKVA": 807.3764705882352,
            "demandKW": 345.88007999999996,
            "demandKVA": 406.9177411764706,
            "currentAmps": 1762.005505547023
          },
          "phaseB": {
            "connectedKW": 680.31,
            "connectedKVA": 800.3647058823528,
            "demandKW": 342.87624,
            "demandKVA": 403.3838117647059,
            "currentAmps": 1746.703142318177
          },
          "neutralCurrentAmps": 14.92032970308528,
          "unbalancePercent": 0.8733880422039727,
          "status": "OPTIMAL"
        }
      },
      {
        "id": "msb-1793930553142",
        "code": "MSB-Virtual",
        "name": "",
        "location": "Main Substation / LV Switchroom",
        "overallBuildingDiversityFactor": 0.8,
        "safetyMarginPercent": 75,
        "txUtilizationPercent": 75,
        "utilizationPercent": 75,
        "targetPowerFactor": 0.99,
        "generatorSizingScope": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
        "busbarMaterial": "COPPER",
        "busbarCurrentDensity": 1.4,
        "busbarIcwKA": 65,
        "busbarFaultDuration": 1,
        "busbarMaterialConstantK": 143,
        "busbarSelectedWidth": 100,
        "busbarSelectedThickness": 5,
        "busbarSelectedRuns": 1,
        "busbarManualOverride": false,
        "vRated": 525,
        "vSupply": 420,
        "capacitorStepsCount": 12,
        "initialPowerFactor": 0.8,
        "connectedLoadKW": 74.95000000000002,
        "connectedLoadKVA": 84.73181114551083,
        "summedSubDbDemandKW": 39.673,
        "summedSubDbDemandKVA": 44.09588235294119,
        "summedMajorLoadsDemandKW": 0,
        "summedMajorLoadsDemandKVA": 0,
        "essentialLoadsDemandKW": 13.88555,
        "essentialLoadsDemandKVA": 15.433558823529417,
        "totalPlantMaximumDemandKW": 31.738400000000002,
        "totalPlantMaximumDemandKVA": 35.27670588235295,
        "totalPlantCurrentAmps": 50.91753909324933,
        "mainIncomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "transformerSizing": {
          "recommendedKVA": 100,
          "standardRatings": [
            100,
            160,
            200,
            250,
            315,
            400,
            500,
            630,
            800,
            1000,
            1250,
            1600,
            2000,
            2500,
            3150,
            4000,
            5000
          ],
          "loadingPercent": 35.27670588235295,
          "spareCapacityKVA": 64.72329411764704,
          "recommendedUnits": 1,
          "unitRatingKVA": 100,
          "efficiencyAssumed": 0.985,
          "fullLoadCurrentAmps": 144.33756729740645,
          "recommendationNote": "1 x 100 kVA Cast Resin / Oil-Immersed Transformer (35.3% operating load)"
        },
        "generatorSizing": {
          "fireLiftSafetyDemandKW": 7.9346000000000005,
          "fireLiftSafetyDemandKVA": 8.819176470588237,
          "essentialOnlyDemandKW": 5.95095,
          "essentialOnlyDemandKVA": 6.6143823529411785,
          "essentialDemandKW": 13.88555,
          "essentialDemandKVA": 15.433558823529417,
          "totalPlantDemandKW": 31.738400000000002,
          "totalPlantDemandKVA": 35.27670588235295,
          "recommendedPrimeKVA": 50,
          "recommendedStandbyKVA": 55,
          "loadingPercent": 30.867117647058834,
          "sizingBasis": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
          "fullLoadCurrentAmps": 72.16878364870323,
          "recommendationNote": "Rated for 15.4 kVA (Scope A: Fire Lift-Safety + Essential Load) + 25% motor inrush headroom"
        },
        "capacitorBankSizing": {
          "vRated": 525,
          "vSupply": 420,
          "stepsCount": 12,
          "vRatio": 0.8,
          "ratio": 0.6400000000000001,
          "safetyFactor": 1.5,
          "initialPowerFactor": 0.8,
          "targetPowerFactor": 0.99,
          "theta1Rad": 0.6435011087932843,
          "theta1Deg": 36.86989764584401,
          "theta2Rad": 0.1415394733244273,
          "theta2Deg": 8.109614455994183,
          "activePowerKW": 31.738400000000002,
          "requiredKVArSupply": 19.281322937201733,
          "requiredKVArRated": 30.1270670893777,
          "requiredKVAr": 30.1270670893777,
          "recommendedBankKVAr": 35,
          "totalConfiguredKVArRated": 35,
          "totalConfiguredKVArSupply": 22.400000000000006,
          "totalConfiguredSteps": 5,
          "mainIncomerCurrentAmps": 46.18802153517008,
          "mainIncomerBreakerRating": 50,
          "steps": [
            {
              "sizeKVAr": 5,
              "quantity": 3,
              "totalKVArRated": 15,
              "effectiveKVArSupply": 9.600000000000001,
              "operatingCurrentAmps": 6.598288790738582,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 10,
              "quantity": 2,
              "totalKVArRated": 20,
              "effectiveKVArSupply": 12.800000000000002,
              "operatingCurrentAmps": 13.196577581477165,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 20,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 26.39315516295433,
              "proposedMCCBRating": 30
            },
            {
              "sizeKVAr": 40,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 52.78631032590866,
              "proposedMCCBRating": 60
            },
            {
              "sizeKVAr": 80,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 105.57262065181732,
              "proposedMCCBRating": 125
            },
            {
              "sizeKVAr": 160,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 211.14524130363463,
              "proposedMCCBRating": 225
            },
            {
              "sizeKVAr": 320,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 422.29048260726927,
              "proposedMCCBRating": 500
            },
            {
              "sizeKVAr": 640,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 844.5809652145385,
              "proposedMCCBRating": 1000
            }
          ],
          "recommendedSteps": "5 steps: 3×5k, 2×10k",
          "detunedReactorRecommendation": "7% Detuned Harmonic Filter (189Hz anti-resonance for 5th harmonic)",
          "paybackNote": "Avoids low power factor penalties and frees up ~16 kVA transformer capacity"
        },
        "busbarSizing": {
          "material": "COPPER",
          "currentDensityJ": 1.4,
          "designCurrentId": 250,
          "initialRequiredAreaAreq": 178.57142857142858,
          "shortCircuitCurrentIcwKA": 65,
          "faultDurationSec": 1,
          "materialConstantK": 143,
          "minimumWithstandAreaAmin": 454.54545454545456,
          "governingRequiredArea": 454.54545454545456,
          "governingCriterion": "SHORT_CIRCUIT_WITHSTAND",
          "width": 100,
          "thickness": 5,
          "barArea": 500,
          "runsPerPhase": 1,
          "totalArea": 500,
          "continuousCurrentCapacity": 700,
          "thermalWithstandCapacityKA": 71.5,
          "formattedDescription": "500 mm2 (1 x 100 x 5mm)",
          "isCustomManualSelection": false
        },
        "incomerCurrentAmps": 152.75261727974797,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 74.95000000000002,
            "connectedKVA": 84.73181114551083,
            "demandKW": 31.738400000000013,
            "demandKVA": 35.27670588235295,
            "currentAmps": 152.75261727974797
          },
          "phaseY": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "phaseB": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "neutralCurrentAmps": 152.75261727974797,
          "unbalancePercent": 300,
          "status": "POOR"
        }
      },
      {
        "id": "msb-1793937552393",
        "code": "MSB-B-2",
        "name": "",
        "location": "Main Substation / LV Switchroom",
        "overallBuildingDiversityFactor": 0.7,
        "safetyMarginPercent": 80,
        "txUtilizationPercent": 80,
        "utilizationPercent": 80,
        "targetPowerFactor": 0.99,
        "generatorSizingScope": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
        "busbarMaterial": "COPPER",
        "busbarCurrentDensity": 1.4,
        "busbarIcwKA": 65,
        "busbarFaultDuration": 1,
        "busbarMaterialConstantK": 143,
        "busbarSelectedWidth": 100,
        "busbarSelectedThickness": 6,
        "busbarSelectedRuns": 3,
        "busbarManualOverride": false,
        "vRated": 525,
        "vSupply": 420,
        "capacitorStepsCount": 14,
        "initialPowerFactor": 0.8,
        "customCapacitorSteps": [
          {
            "sizeKVAr": 5,
            "quantity": 2
          },
          {
            "sizeKVAr": 10,
            "quantity": 1
          },
          {
            "sizeKVAr": 20,
            "quantity": 3
          },
          {
            "sizeKVAr": 40,
            "quantity": 3
          },
          {
            "sizeKVAr": 80,
            "quantity": 1
          },
          {
            "sizeKVAr": 160,
            "quantity": 3
          },
          {
            "sizeKVAr": 320,
            "quantity": 1
          },
          {
            "sizeKVAr": 640,
            "quantity": 0
          }
        ],
        "connectedLoadKW": 1968.1199999999997,
        "connectedLoadKVA": 2315.4352941176467,
        "summedSubDbDemandKW": 1417.0464,
        "summedSubDbDemandKVA": 1667.113411764706,
        "summedMajorLoadsDemandKW": 0,
        "summedMajorLoadsDemandKVA": 0,
        "essentialLoadsDemandKW": 495.96623999999997,
        "essentialLoadsDemandKVA": 583.4896941176471,
        "totalPlantMaximumDemandKW": 991.9324799999999,
        "totalPlantMaximumDemandKVA": 1166.979388235294,
        "totalPlantCurrentAmps": 1684.3896598409794,
        "mainIncomerBreaker": {
          "rating": 2500,
          "type": "ACB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 2500,
          "description": "2500A 3-Pole ACB"
        },
        "transformerSizing": {
          "recommendedKVA": 1600,
          "standardRatings": [
            100,
            160,
            200,
            250,
            315,
            400,
            500,
            630,
            800,
            1000,
            1250,
            1600,
            2000,
            2500,
            3150,
            4000,
            5000
          ],
          "loadingPercent": 72.93621176470587,
          "spareCapacityKVA": 433.020611764706,
          "recommendedUnits": 1,
          "unitRatingKVA": 1600,
          "efficiencyAssumed": 0.985,
          "fullLoadCurrentAmps": 2309.401076758503,
          "recommendationNote": "1 x 1600 kVA Cast Resin / Oil-Immersed Transformer (72.9% operating load)"
        },
        "generatorSizing": {
          "fireLiftSafetyDemandKW": 283.40928,
          "fireLiftSafetyDemandKVA": 333.4226823529412,
          "essentialOnlyDemandKW": 212.55695999999998,
          "essentialOnlyDemandKVA": 250.06701176470588,
          "essentialDemandKW": 495.96623999999997,
          "essentialDemandKVA": 583.4896941176471,
          "totalPlantDemandKW": 991.9324799999999,
          "totalPlantDemandKVA": 1166.979388235294,
          "recommendedPrimeKVA": 800,
          "recommendedStandbyKVA": 880,
          "loadingPercent": 72.93621176470589,
          "sizingBasis": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
          "fullLoadCurrentAmps": 1154.7005383792516,
          "recommendationNote": "Rated for 583.5 kVA (Scope A: Fire Lift-Safety + Essential Load) + 25% motor inrush headroom"
        },
        "capacitorBankSizing": {
          "vRated": 525,
          "vSupply": 420,
          "stepsCount": 14,
          "vRatio": 0.8,
          "ratio": 0.6400000000000001,
          "safetyFactor": 1.5,
          "initialPowerFactor": 0.8,
          "targetPowerFactor": 0.99,
          "theta1Rad": 0.6435011087932843,
          "theta1Deg": 36.86989764584401,
          "theta2Rad": 0.1415394733244273,
          "theta2Deg": 8.109614455994183,
          "activePowerKW": 991.9324799999999,
          "requiredKVArSupply": 602.6066367170178,
          "requiredKVArRated": 941.57286987034,
          "requiredKVAr": 941.57286987034,
          "recommendedBankKVAr": 1080,
          "totalConfiguredKVArRated": 1080,
          "totalConfiguredKVArSupply": 691.2000000000002,
          "totalConfiguredSteps": 14,
          "mainIncomerCurrentAmps": 1425.2303787995338,
          "mainIncomerBreakerRating": 1600,
          "steps": [
            {
              "sizeKVAr": 5,
              "quantity": 2,
              "totalKVArRated": 10,
              "effectiveKVArSupply": 6.400000000000001,
              "operatingCurrentAmps": 6.598288790738582,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 10,
              "quantity": 1,
              "totalKVArRated": 10,
              "effectiveKVArSupply": 6.400000000000001,
              "operatingCurrentAmps": 13.196577581477165,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 20,
              "quantity": 3,
              "totalKVArRated": 60,
              "effectiveKVArSupply": 38.400000000000006,
              "operatingCurrentAmps": 26.39315516295433,
              "proposedMCCBRating": 30
            },
            {
              "sizeKVAr": 40,
              "quantity": 3,
              "totalKVArRated": 120,
              "effectiveKVArSupply": 76.80000000000001,
              "operatingCurrentAmps": 52.78631032590866,
              "proposedMCCBRating": 60
            },
            {
              "sizeKVAr": 80,
              "quantity": 1,
              "totalKVArRated": 80,
              "effectiveKVArSupply": 51.20000000000001,
              "operatingCurrentAmps": 105.57262065181732,
              "proposedMCCBRating": 125
            },
            {
              "sizeKVAr": 160,
              "quantity": 3,
              "totalKVArRated": 480,
              "effectiveKVArSupply": 307.20000000000005,
              "operatingCurrentAmps": 211.14524130363463,
              "proposedMCCBRating": 225
            },
            {
              "sizeKVAr": 320,
              "quantity": 1,
              "totalKVArRated": 320,
              "effectiveKVArSupply": 204.80000000000004,
              "operatingCurrentAmps": 422.29048260726927,
              "proposedMCCBRating": 500
            },
            {
              "sizeKVAr": 640,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 844.5809652145385,
              "proposedMCCBRating": 1000
            }
          ],
          "recommendedSteps": "14 steps: 2×5k, 1×10k, 3×20k, 3×40k, 1×80k, 3×160k, 1×320k",
          "detunedReactorRecommendation": "7% Detuned Harmonic Filter (189Hz anti-resonance for 5th harmonic)",
          "paybackNote": "Avoids low power factor penalties and frees up ~484 kVA transformer capacity"
        },
        "busbarSizing": {
          "material": "COPPER",
          "currentDensityJ": 1.4,
          "designCurrentId": 2500,
          "initialRequiredAreaAreq": 1785.7142857142858,
          "shortCircuitCurrentIcwKA": 65,
          "faultDurationSec": 1,
          "materialConstantK": 143,
          "minimumWithstandAreaAmin": 454.54545454545456,
          "governingRequiredArea": 1785.7142857142858,
          "governingCriterion": "CONTINUOUS_AMPACITY",
          "width": 100,
          "thickness": 6,
          "barArea": 600,
          "runsPerPhase": 3,
          "totalArea": 1800,
          "continuousCurrentCapacity": 2520,
          "thermalWithstandCapacityKA": 257.4,
          "formattedDescription": "1800 mm2 (3 x 100 x 6mm)",
          "isCustomManualSelection": false
        },
        "incomerCurrentAmps": 1694.3259258972942,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 659.9099999999999,
            "connectedKVA": 776.3647058823528,
            "demandKW": 332.59463999999997,
            "demandKVA": 391.2878117647059,
            "currentAmps": 1694.3259258972942
          },
          "phaseY": {
            "connectedKW": 653.9499999999999,
            "connectedKVA": 769.3529411764706,
            "demandKW": 329.5908,
            "demandKVA": 387.7538823529412,
            "currentAmps": 1679.023562668448
          },
          "phaseB": {
            "connectedKW": 654.26,
            "connectedKVA": 769.7176470588236,
            "demandKW": 329.74703999999997,
            "demandKVA": 387.9376941176471,
            "currentAmps": 1679.8194909571966
          },
          "neutralCurrentAmps": 14.92032970308528,
          "unbalancePercent": 0.9084811901713308,
          "status": "OPTIMAL"
        }
      },
      {
        "id": "msb-1793945835589",
        "code": "MSB-A-1",
        "name": "",
        "location": "Main Substation / LV Switchroom",
        "overallBuildingDiversityFactor": 0.7,
        "safetyMarginPercent": 80,
        "txUtilizationPercent": 80,
        "utilizationPercent": 80,
        "targetPowerFactor": 0.99,
        "generatorSizingScope": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
        "busbarMaterial": "COPPER",
        "busbarCurrentDensity": 1.4,
        "busbarIcwKA": 65,
        "busbarFaultDuration": 1,
        "busbarMaterialConstantK": 143,
        "busbarSelectedWidth": 100,
        "busbarSelectedThickness": 6,
        "busbarSelectedRuns": 3,
        "busbarManualOverride": false,
        "vRated": 525,
        "vSupply": 420,
        "capacitorStepsCount": 14,
        "initialPowerFactor": 0.8,
        "customCapacitorSteps": [
          {
            "sizeKVAr": 5,
            "quantity": 1
          },
          {
            "sizeKVAr": 10,
            "quantity": 2
          },
          {
            "sizeKVAr": 20,
            "quantity": 3
          },
          {
            "sizeKVAr": 40,
            "quantity": 1
          },
          {
            "sizeKVAr": 80,
            "quantity": 3
          },
          {
            "sizeKVAr": 160,
            "quantity": 3
          },
          {
            "sizeKVAr": 320,
            "quantity": 1
          },
          {
            "sizeKVAr": 640,
            "quantity": 0
          }
        ],
        "connectedLoadKW": 2130.6699999999996,
        "connectedLoadKVA": 2506.6705882352935,
        "summedSubDbDemandKW": 1534.0824,
        "summedSubDbDemandKVA": 1804.8028235294116,
        "summedMajorLoadsDemandKW": 0,
        "summedMajorLoadsDemandKVA": 0,
        "essentialLoadsDemandKW": 536.92884,
        "essentialLoadsDemandKVA": 631.6809882352941,
        "totalPlantMaximumDemandKW": 1073.8576799999998,
        "totalPlantMaximumDemandKVA": 1263.3619764705882,
        "totalPlantCurrentAmps": 1823.5059429980795,
        "mainIncomerBreaker": {
          "rating": 2500,
          "type": "ACB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 2500,
          "description": "2500A 3-Pole ACB"
        },
        "transformerSizing": {
          "recommendedKVA": 1600,
          "standardRatings": [
            100,
            160,
            200,
            250,
            315,
            400,
            500,
            630,
            800,
            1000,
            1250,
            1600,
            2000,
            2500,
            3150,
            4000,
            5000
          ],
          "loadingPercent": 78.96012352941176,
          "spareCapacityKVA": 336.63802352941184,
          "recommendedUnits": 1,
          "unitRatingKVA": 1600,
          "efficiencyAssumed": 0.985,
          "fullLoadCurrentAmps": 2309.401076758503,
          "recommendationNote": "1 x 1600 kVA Cast Resin / Oil-Immersed Transformer (79.0% operating load)"
        },
        "generatorSizing": {
          "fireLiftSafetyDemandKW": 306.81648,
          "fireLiftSafetyDemandKVA": 360.96056470588235,
          "essentialOnlyDemandKW": 230.11236,
          "essentialOnlyDemandKVA": 270.72042352941173,
          "essentialDemandKW": 536.92884,
          "essentialDemandKVA": 631.6809882352941,
          "totalPlantDemandKW": 1073.8576799999998,
          "totalPlantDemandKVA": 1263.3619764705882,
          "recommendedPrimeKVA": 800,
          "recommendedStandbyKVA": 880,
          "loadingPercent": 78.96012352941176,
          "sizingBasis": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
          "fullLoadCurrentAmps": 1154.7005383792516,
          "recommendationNote": "Rated for 631.7 kVA (Scope A: Fire Lift-Safety + Essential Load) + 25% motor inrush headroom"
        },
        "capacitorBankSizing": {
          "vRated": 525,
          "vSupply": 420,
          "stepsCount": 14,
          "vRatio": 0.8,
          "ratio": 0.6400000000000001,
          "safetyFactor": 1.5,
          "initialPowerFactor": 0.8,
          "targetPowerFactor": 0.99,
          "theta1Rad": 0.6435011087932843,
          "theta1Deg": 36.86989764584401,
          "theta2Rad": 0.1415394733244273,
          "theta2Deg": 8.109614455994183,
          "activePowerKW": 1073.8576799999998,
          "requiredKVArSupply": 652.3768279646811,
          "requiredKVArRated": 1019.338793694814,
          "requiredKVAr": 1019.338793694814,
          "recommendedBankKVAr": 1165,
          "totalConfiguredKVArRated": 1165,
          "totalConfiguredKVArSupply": 745.6000000000001,
          "totalConfiguredSteps": 14,
          "mainIncomerCurrentAmps": 1537.4012882420893,
          "mainIncomerBreakerRating": 1600,
          "steps": [
            {
              "sizeKVAr": 5,
              "quantity": 1,
              "totalKVArRated": 5,
              "effectiveKVArSupply": 3.2000000000000006,
              "operatingCurrentAmps": 6.598288790738582,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 10,
              "quantity": 2,
              "totalKVArRated": 20,
              "effectiveKVArSupply": 12.800000000000002,
              "operatingCurrentAmps": 13.196577581477165,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 20,
              "quantity": 3,
              "totalKVArRated": 60,
              "effectiveKVArSupply": 38.400000000000006,
              "operatingCurrentAmps": 26.39315516295433,
              "proposedMCCBRating": 30
            },
            {
              "sizeKVAr": 40,
              "quantity": 1,
              "totalKVArRated": 40,
              "effectiveKVArSupply": 25.600000000000005,
              "operatingCurrentAmps": 52.78631032590866,
              "proposedMCCBRating": 60
            },
            {
              "sizeKVAr": 80,
              "quantity": 3,
              "totalKVArRated": 240,
              "effectiveKVArSupply": 153.60000000000002,
              "operatingCurrentAmps": 105.57262065181732,
              "proposedMCCBRating": 125
            },
            {
              "sizeKVAr": 160,
              "quantity": 3,
              "totalKVArRated": 480,
              "effectiveKVArSupply": 307.20000000000005,
              "operatingCurrentAmps": 211.14524130363463,
              "proposedMCCBRating": 225
            },
            {
              "sizeKVAr": 320,
              "quantity": 1,
              "totalKVArRated": 320,
              "effectiveKVArSupply": 204.80000000000004,
              "operatingCurrentAmps": 422.29048260726927,
              "proposedMCCBRating": 500
            },
            {
              "sizeKVAr": 640,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 844.5809652145385,
              "proposedMCCBRating": 1000
            }
          ],
          "recommendedSteps": "14 steps: 1×5k, 2×10k, 3×20k, 1×40k, 3×80k, 3×160k, 1×320k",
          "detunedReactorRecommendation": "7% Detuned Harmonic Filter (189Hz anti-resonance for 5th harmonic)",
          "paybackNote": "Avoids low power factor penalties and frees up ~522 kVA transformer capacity"
        },
        "busbarSizing": {
          "material": "COPPER",
          "currentDensityJ": 1.4,
          "designCurrentId": 2500,
          "initialRequiredAreaAreq": 1785.7142857142858,
          "shortCircuitCurrentIcwKA": 65,
          "faultDurationSec": 1,
          "materialConstantK": 143,
          "minimumWithstandAreaAmin": 454.54545454545456,
          "governingRequiredArea": 1785.7142857142858,
          "governingCriterion": "CONTINUOUS_AMPACITY",
          "width": 100,
          "thickness": 6,
          "barArea": 600,
          "runsPerPhase": 3,
          "totalArea": 1800,
          "continuousCurrentCapacity": 2520,
          "thermalWithstandCapacityKA": 257.4,
          "formattedDescription": "1800 mm2 (3 x 100 x 6mm)",
          "isCustomManualSelection": false
        },
        "incomerCurrentAmps": 1825.8081441773634,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 710.8299999999999,
            "connectedKVA": 836.2705882352941,
            "demandKW": 358.25832,
            "demandKVA": 421.4803764705882,
            "currentAmps": 1825.0635661007916
          },
          "phaseY": {
            "connectedKW": 708.72,
            "connectedKVA": 833.7882352941176,
            "demandKW": 357.19488,
            "demandKVA": 420.2292705882353,
            "currentAmps": 1819.6461187160828
          },
          "phaseB": {
            "connectedKW": 711.1199999999999,
            "connectedKVA": 836.6117647058823,
            "demandKW": 358.40448,
            "demandKVA": 421.65232941176475,
            "currentAmps": 1825.8081441773634
          },
          "neutralCurrentAmps": 5.825533901008668,
          "unbalancePercent": 0.3379218743400089,
          "status": "OPTIMAL"
        }
      },
      {
        "id": "msb-1793945843045",
        "code": "MSB-A-2",
        "name": "",
        "location": "Main Substation / LV Switchroom",
        "overallBuildingDiversityFactor": 0.7,
        "safetyMarginPercent": 80,
        "txUtilizationPercent": 80,
        "utilizationPercent": 80,
        "targetPowerFactor": 0.99,
        "generatorSizingScope": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
        "busbarMaterial": "COPPER",
        "busbarCurrentDensity": 1.4,
        "busbarIcwKA": 65,
        "busbarFaultDuration": 1,
        "busbarMaterialConstantK": 143,
        "busbarSelectedWidth": 100,
        "busbarSelectedThickness": 6,
        "busbarSelectedRuns": 3,
        "busbarManualOverride": false,
        "vRated": 525,
        "vSupply": 420,
        "capacitorStepsCount": 14,
        "initialPowerFactor": 0.8,
        "customCapacitorSteps": [
          {
            "sizeKVAr": 5,
            "quantity": 2
          },
          {
            "sizeKVAr": 10,
            "quantity": 2
          },
          {
            "sizeKVAr": 20,
            "quantity": 2
          },
          {
            "sizeKVAr": 40,
            "quantity": 2
          },
          {
            "sizeKVAr": 80,
            "quantity": 2
          },
          {
            "sizeKVAr": 160,
            "quantity": 3
          },
          {
            "sizeKVAr": 320,
            "quantity": 1
          },
          {
            "sizeKVAr": 640,
            "quantity": 0
          }
        ],
        "connectedLoadKW": 2011.8699999999997,
        "connectedLoadKVA": 2369.817916068866,
        "summedSubDbDemandKW": 1458.0464,
        "summedSubDbDemandKVA": 1718.1195093256815,
        "summedMajorLoadsDemandKW": 0,
        "summedMajorLoadsDemandKVA": 0,
        "essentialLoadsDemandKW": 510.31624,
        "essentialLoadsDemandKVA": 601.3418282639885,
        "totalPlantMaximumDemandKW": 1020.6324799999999,
        "totalPlantMaximumDemandKVA": 1202.683656527977,
        "totalPlantCurrentAmps": 1735.9243321159774,
        "mainIncomerBreaker": {
          "rating": 2500,
          "type": "ACB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 2500,
          "description": "2500A 3-Pole ACB"
        },
        "transformerSizing": {
          "recommendedKVA": 1600,
          "standardRatings": [
            100,
            160,
            200,
            250,
            315,
            400,
            500,
            630,
            800,
            1000,
            1250,
            1600,
            2000,
            2500,
            3150,
            4000,
            5000
          ],
          "loadingPercent": 75.16772853299857,
          "spareCapacityKVA": 397.31634347202294,
          "recommendedUnits": 1,
          "unitRatingKVA": 1600,
          "efficiencyAssumed": 0.985,
          "fullLoadCurrentAmps": 2309.401076758503,
          "recommendationNote": "1 x 1600 kVA Cast Resin / Oil-Immersed Transformer (75.2% operating load)"
        },
        "generatorSizing": {
          "fireLiftSafetyDemandKW": 291.60928,
          "fireLiftSafetyDemandKVA": 343.6239018651363,
          "essentialOnlyDemandKW": 218.70695999999998,
          "essentialOnlyDemandKVA": 257.7179263988522,
          "essentialDemandKW": 510.31624,
          "essentialDemandKVA": 601.3418282639885,
          "totalPlantDemandKW": 1020.6324799999999,
          "totalPlantDemandKVA": 1202.683656527977,
          "recommendedPrimeKVA": 800,
          "recommendedStandbyKVA": 880,
          "loadingPercent": 75.16772853299857,
          "sizingBasis": "FIRE_LIFT_SAFETY_AND_ESSENTIAL",
          "fullLoadCurrentAmps": 1154.7005383792516,
          "recommendationNote": "Rated for 601.3 kVA (Scope A: Fire Lift-Safety + Essential Load) + 25% motor inrush headroom"
        },
        "capacitorBankSizing": {
          "vRated": 525,
          "vSupply": 420,
          "stepsCount": 14,
          "vRatio": 0.8,
          "ratio": 0.6400000000000001,
          "safetyFactor": 1.5,
          "initialPowerFactor": 0.8,
          "targetPowerFactor": 0.99,
          "theta1Rad": 0.6435011087932843,
          "theta1Deg": 36.86989764584401,
          "theta2Rad": 0.1415394733244273,
          "theta2Deg": 8.109614455994183,
          "activePowerKW": 1020.6324799999999,
          "requiredKVArSupply": 620.0421082057408,
          "requiredKVArRated": 968.8157940714698,
          "requiredKVAr": 968.8157940714698,
          "recommendedBankKVAr": 1110,
          "totalConfiguredKVArRated": 1110,
          "totalConfiguredKVArSupply": 710.4000000000001,
          "totalConfiguredSteps": 14,
          "mainIncomerCurrentAmps": 1464.8201115439651,
          "mainIncomerBreakerRating": 1600,
          "steps": [
            {
              "sizeKVAr": 5,
              "quantity": 2,
              "totalKVArRated": 10,
              "effectiveKVArSupply": 6.400000000000001,
              "operatingCurrentAmps": 6.598288790738582,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 10,
              "quantity": 2,
              "totalKVArRated": 20,
              "effectiveKVArSupply": 12.800000000000002,
              "operatingCurrentAmps": 13.196577581477165,
              "proposedMCCBRating": 15
            },
            {
              "sizeKVAr": 20,
              "quantity": 2,
              "totalKVArRated": 40,
              "effectiveKVArSupply": 25.600000000000005,
              "operatingCurrentAmps": 26.39315516295433,
              "proposedMCCBRating": 30
            },
            {
              "sizeKVAr": 40,
              "quantity": 2,
              "totalKVArRated": 80,
              "effectiveKVArSupply": 51.20000000000001,
              "operatingCurrentAmps": 52.78631032590866,
              "proposedMCCBRating": 60
            },
            {
              "sizeKVAr": 80,
              "quantity": 2,
              "totalKVArRated": 160,
              "effectiveKVArSupply": 102.40000000000002,
              "operatingCurrentAmps": 105.57262065181732,
              "proposedMCCBRating": 125
            },
            {
              "sizeKVAr": 160,
              "quantity": 3,
              "totalKVArRated": 480,
              "effectiveKVArSupply": 307.20000000000005,
              "operatingCurrentAmps": 211.14524130363463,
              "proposedMCCBRating": 225
            },
            {
              "sizeKVAr": 320,
              "quantity": 1,
              "totalKVArRated": 320,
              "effectiveKVArSupply": 204.80000000000004,
              "operatingCurrentAmps": 422.29048260726927,
              "proposedMCCBRating": 500
            },
            {
              "sizeKVAr": 640,
              "quantity": 0,
              "totalKVArRated": 0,
              "effectiveKVArSupply": 0,
              "operatingCurrentAmps": 844.5809652145385,
              "proposedMCCBRating": 1000
            }
          ],
          "recommendedSteps": "14 steps: 2×5k, 2×10k, 2×20k, 2×40k, 2×80k, 3×160k, 1×320k",
          "detunedReactorRecommendation": "7% Detuned Harmonic Filter (189Hz anti-resonance for 5th harmonic)",
          "paybackNote": "Avoids low power factor penalties and frees up ~497 kVA transformer capacity"
        },
        "busbarSizing": {
          "material": "COPPER",
          "currentDensityJ": 1.4,
          "designCurrentId": 2500,
          "initialRequiredAreaAreq": 1785.7142857142858,
          "shortCircuitCurrentIcwKA": 65,
          "faultDurationSec": 1,
          "materialConstantK": 143,
          "minimumWithstandAreaAmin": 454.54545454545456,
          "governingRequiredArea": 1785.7142857142858,
          "governingCriterion": "CONTINUOUS_AMPACITY",
          "width": 100,
          "thickness": 6,
          "barArea": 600,
          "runsPerPhase": 3,
          "totalArea": 1800,
          "continuousCurrentCapacity": 2520,
          "thermalWithstandCapacityKA": 257.4,
          "formattedDescription": "1800 mm2 (3 x 100 x 6mm)",
          "isCustomManualSelection": false
        },
        "incomerCurrentAmps": 1745.860598172292,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 674.4933333333332,
            "connectedKVA": 794.4922465327594,
            "demandKW": 342.16130666666663,
            "demandKVA": 403.1892345289335,
            "currentAmps": 1745.860598172292
          },
          "phaseY": {
            "connectedKW": 668.5333333333333,
            "connectedKVA": 787.4804818268772,
            "demandKW": 339.15746666666666,
            "demandKVA": 399.65530511716884,
            "currentAmps": 1730.5582349434455
          },
          "phaseB": {
            "connectedKW": 668.8433333333334,
            "connectedKVA": 787.8451877092301,
            "demandKW": 339.31370666666663,
            "demandKVA": 399.8391168818747,
            "currentAmps": 1731.3541632321942
          },
          "neutralCurrentAmps": 14.92032970308528,
          "unbalancePercent": 0.8815109590746861,
          "status": "OPTIMAL"
        }
      }
    ],
    "subDbs": [
      {
        "id": "sb-1",
        "msbId": "msb-main",
        "code": "BC/B-01",
        "name": "",
        "location": "Floor Riser",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 164,
        "voltageDropBasis": "DESIGN",
        "connectedDbIds": [
          "db-1793854824707",
          "db-1793874194796-j09w",
          "db-1793930691232-6ysw",
          "db-1793930692142-sx26",
          "db-1793930978833-bsat",
          "db-1793931083167-0-n8w7d"
        ],
        "connectedLoadKW": 500.8199999999999,
        "connectedLoadKVA": 589.1999999999999,
        "maximumDemandKW": 360.5904,
        "maximumDemandKVA": 424.22400000000005,
        "incomerCurrentAmps": 612.3146014917496,
        "incomerBreaker": {
          "rating": 800,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 800,
          "description": "800A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 630.0mm² Cu/XLPE/PVC +E",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 166.94,
            "connectedKVA": 196.4,
            "demandKW": 120.19680000000002,
            "demandKVA": 141.40800000000002,
            "currentAmps": 612.3146014917496
          },
          "phaseY": {
            "connectedKW": 166.94,
            "connectedKVA": 196.39999999999998,
            "demandKW": 120.1968,
            "demandKVA": 141.40800000000002,
            "currentAmps": 612.3146014917496
          },
          "phaseB": {
            "connectedKW": 166.94,
            "connectedKVA": 196.39999999999998,
            "demandKW": 120.19680000000001,
            "demandKVA": 141.40800000000002,
            "currentAmps": 612.3146014917496
          },
          "neutralCurrentAmps": 0,
          "unbalancePercent": 0,
          "status": "OPTIMAL"
        },
        "voltageDropV": 15.06293919669704,
        "voltageDropPercent": 3.76573479917426,
        "voltageDropMvPerAmpMeter": 0.15,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.76573479917426,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793945755960-sb9bf",
        "msbId": "msb-1793945835589",
        "code": "BC/A-01",
        "name": "",
        "location": "Floor Riser",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 123,
        "voltageDropBasis": "DESIGN",
        "connectedDbIds": [
          "db-1793945744996-egy5",
          "db-1793945755960-1-oxvo7",
          "db-1793945934965-w1bc",
          "db-1793945935910-gx6i",
          "db-1793945936457-1q2c",
          "db-1793945937305-m9ae"
        ],
        "connectedLoadKW": 500.8199999999999,
        "connectedLoadKVA": 589.1999999999999,
        "maximumDemandKW": 360.5904,
        "maximumDemandKVA": 424.22400000000005,
        "incomerCurrentAmps": 612.3146014917496,
        "incomerBreaker": {
          "rating": 800,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 800,
          "description": "800A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 630.0mm² Cu/XLPE/PVC +E",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 166.94,
            "connectedKVA": 196.4,
            "demandKW": 120.19680000000002,
            "demandKVA": 141.40800000000002,
            "currentAmps": 612.3146014917496
          },
          "phaseY": {
            "connectedKW": 166.94,
            "connectedKVA": 196.39999999999998,
            "demandKW": 120.1968,
            "demandKVA": 141.40800000000002,
            "currentAmps": 612.3146014917496
          },
          "phaseB": {
            "connectedKW": 166.94,
            "connectedKVA": 196.39999999999998,
            "demandKW": 120.19680000000001,
            "demandKVA": 141.40800000000002,
            "currentAmps": 612.3146014917496
          },
          "neutralCurrentAmps": 0,
          "unbalancePercent": 0,
          "status": "OPTIMAL"
        },
        "voltageDropV": 11.29720439752278,
        "voltageDropPercent": 2.824301099380695,
        "voltageDropMvPerAmpMeter": 0.15,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.824301099380695,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793931083167-hoaa2",
        "msbId": "msb-main",
        "code": "BC/B-02",
        "name": "",
        "location": "Floor Riser",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 182,
        "voltageDropBasis": "DESIGN",
        "connectedDbIds": [
          "db-1793931106163-tq5u",
          "db-1793931127095-mjkx",
          "db-1793935439095-ipoc",
          "db-1793949826638-lpb7",
          "db-1793949827637-aeou",
          "db-1793949828671-xphs"
        ],
        "connectedLoadKW": 843.4799999999998,
        "connectedLoadKVA": 992.3294117647058,
        "maximumDemandKW": 607.3055999999999,
        "maximumDemandKVA": 714.4771764705881,
        "incomerCurrentAmps": 1031.2589754128448,
        "incomerBreaker": {
          "rating": 1250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 1250,
          "description": "1250A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1600A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 281.15999999999997,
            "connectedKVA": 330.77647058823527,
            "demandKW": 202.4352,
            "demandKVA": 238.15905882352945,
            "currentAmps": 1031.2589754128448
          },
          "phaseY": {
            "connectedKW": 281.15999999999997,
            "connectedKVA": 330.7764705882352,
            "demandKW": 202.4352,
            "demandKVA": 238.15905882352945,
            "currentAmps": 1031.2589754128448
          },
          "phaseB": {
            "connectedKW": 281.15999999999997,
            "connectedKVA": 330.77647058823527,
            "demandKW": 202.4352,
            "demandKVA": 238.15905882352945,
            "currentAmps": 1031.2589754128448
          },
          "neutralCurrentAmps": 0,
          "unbalancePercent": 0,
          "status": "OPTIMAL"
        },
        "voltageDropV": 14.26437414791047,
        "voltageDropPercent": 3.5660935369776174,
        "voltageDropMvPerAmpMeter": 0.076,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.5660935369776174,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793931294079-9t1ci",
        "msbId": "msb-main",
        "code": "BC/B-03",
        "name": "",
        "location": "Floor Riser",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 198,
        "voltageDropBasis": "DESIGN",
        "manualIncomerCable": "Copper Busduct 1600A",
        "connectedDbIds": [
          "db-1793931294079-1-odbkj",
          "db-1793931294079-2-vq54q",
          "db-1793935733749-o6bb",
          "db-1793949871706-d0ag",
          "db-1793949872322-pshq"
        ],
        "connectedLoadKW": 702.8999999999999,
        "connectedLoadKVA": 826.9411764705882,
        "maximumDemandKW": 506.08799999999997,
        "maximumDemandKVA": 595.3976470588235,
        "incomerCurrentAmps": 873.577145305439,
        "incomerBreaker": {
          "rating": 1000,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 1000,
          "description": "1000A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1600A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 232.51999999999998,
            "connectedKVA": 273.5529411764706,
            "demandKW": 167.4144,
            "demandKVA": 196.95811764705886,
            "currentAmps": 852.8536668195854
          },
          "phaseY": {
            "connectedKW": 238.16999999999996,
            "connectedKVA": 280.2,
            "demandKW": 171.4824,
            "demandKVA": 201.74400000000003,
            "currentAmps": 873.577145305439
          },
          "phaseB": {
            "connectedKW": 232.20999999999998,
            "connectedKVA": 273.1882352941176,
            "demandKW": 167.1912,
            "demandKVA": 196.69552941176474,
            "currentAmps": 851.7166264070873
          },
          "neutralCurrentAmps": 21.314756718749212,
          "unbalancePercent": 2.5437473324797244,
          "status": "OPTIMAL"
        },
        "voltageDropV": 13.145588882556245,
        "voltageDropPercent": 3.2863972206390613,
        "voltageDropMvPerAmpMeter": 0.076,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.2863972206390613,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793932115759-32l79",
        "msbId": "msb-1793937552393",
        "code": "BC/B-04",
        "name": "",
        "location": "Floor Riser",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 214,
        "voltageDropBasis": "DESIGN",
        "manualIncomerCable": "Copper Busduct 1600A",
        "connectedDbIds": [
          "db-1793937882067-2qh0",
          "db-1793949927162-u83a",
          "db-1793949927717-n6wh",
          "db-1793949935156-jlh1",
          "db-1793949936004-ghcv"
        ],
        "connectedLoadKW": 702.8999999999999,
        "connectedLoadKVA": 826.9411764705882,
        "maximumDemandKW": 506.08799999999997,
        "maximumDemandKVA": 595.3976470588235,
        "incomerCurrentAmps": 873.577145305439,
        "incomerBreaker": {
          "rating": 1000,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 1000,
          "description": "1000A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1600A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 232.20999999999998,
            "connectedKVA": 273.1882352941176,
            "demandKW": 167.1912,
            "demandKVA": 196.69552941176474,
            "currentAmps": 851.7166264070873
          },
          "phaseY": {
            "connectedKW": 232.51999999999998,
            "connectedKVA": 273.5529411764706,
            "demandKW": 167.4144,
            "demandKVA": 196.95811764705886,
            "currentAmps": 852.8536668195854
          },
          "phaseB": {
            "connectedKW": 238.16999999999996,
            "connectedKVA": 280.2,
            "demandKW": 171.4824,
            "demandKVA": 201.74400000000003,
            "currentAmps": 873.577145305439
          },
          "neutralCurrentAmps": 21.314756718738288,
          "unbalancePercent": 2.5437473324797244,
          "status": "OPTIMAL"
        },
        "voltageDropV": 14.20785869124766,
        "voltageDropPercent": 3.551964672811915,
        "voltageDropMvPerAmpMeter": 0.076,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.551964672811915,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793935976910-mshi2",
        "msbId": "msb-1793937552393",
        "code": "BC/B-05",
        "name": "",
        "location": "Floor Riser",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 230,
        "voltageDropBasis": "DESIGN",
        "manualIncomerCable": "Copper Busduct 1600A",
        "connectedDbIds": [
          "db-1793938067963-bq6j",
          "db-1793935976910-0-4te13",
          "db-1793949993552-a0qg",
          "db-1793949994378-og8q",
          "db-1793949995413-k66c"
        ],
        "connectedLoadKW": 702.8999999999999,
        "connectedLoadKVA": 826.9411764705882,
        "maximumDemandKW": 506.08799999999997,
        "maximumDemandKVA": 595.3976470588235,
        "incomerCurrentAmps": 873.577145305439,
        "incomerBreaker": {
          "rating": 1000,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 1000,
          "description": "1000A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1600A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 238.16999999999996,
            "connectedKVA": 280.2,
            "demandKW": 171.4824,
            "demandKVA": 201.74400000000003,
            "currentAmps": 873.577145305439
          },
          "phaseY": {
            "connectedKW": 232.20999999999998,
            "connectedKVA": 273.1882352941176,
            "demandKW": 167.1912,
            "demandKVA": 196.69552941176474,
            "currentAmps": 851.7166264070873
          },
          "phaseB": {
            "connectedKW": 232.51999999999998,
            "connectedKVA": 273.5529411764706,
            "demandKW": 167.4144,
            "demandKVA": 196.95811764705886,
            "currentAmps": 852.8536668195854
          },
          "neutralCurrentAmps": 21.314756718760133,
          "unbalancePercent": 2.5437473324797244,
          "status": "OPTIMAL"
        },
        "voltageDropV": 15.270128499939073,
        "voltageDropPercent": 3.8175321249847682,
        "voltageDropMvPerAmpMeter": 0.076,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.8175321249847682,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793936831230-3jj4c",
        "msbId": "msb-1793937552393",
        "code": "BC/B-06",
        "name": "",
        "location": "Floor Riser",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 245,
        "voltageDropBasis": "DESIGN",
        "manualIncomerCable": "Copper Busduct 1600A",
        "connectedDbIds": [
          "db-1793936831230-0-8zu6p",
          "db-1793950061159-zu4m",
          "db-1793950061878-q3mn",
          "db-1793950063821-vu9g"
        ],
        "connectedLoadKW": 562.3199999999999,
        "connectedLoadKVA": 661.5529411764705,
        "maximumDemandKW": 404.8704,
        "maximumDemandKVA": 476.31811764705884,
        "incomerCurrentAmps": 695.1718367121797,
        "incomerBreaker": {
          "rating": 800,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 800,
          "description": "800A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1600A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 189.52999999999997,
            "connectedKVA": 222.9764705882353,
            "demandKW": 136.4616,
            "demandKVA": 160.54305882352944,
            "currentAmps": 695.1718367121797
          },
          "phaseY": {
            "connectedKW": 189.21999999999997,
            "connectedKVA": 222.61176470588234,
            "demandKW": 136.2384,
            "demandKVA": 160.28047058823532,
            "currentAmps": 694.0347962996816
          },
          "phaseB": {
            "connectedKW": 183.57,
            "connectedKVA": 215.96470588235292,
            "demandKW": 132.1704,
            "demandKVA": 155.49458823529415,
            "currentAmps": 673.3113178138282
          },
          "neutralCurrentAmps": 21.314756718743748,
          "unbalancePercent": 3.179684165599638,
          "status": "OPTIMAL"
        },
        "voltageDropV": 12.944099599580786,
        "voltageDropPercent": 3.2360248998951966,
        "voltageDropMvPerAmpMeter": 0.076,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.2360248998951966,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793946027224",
        "msbId": "msb-1793945835589",
        "code": "BC/A-02",
        "name": "",
        "location": "Sub-Switchroom",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 142,
        "voltageDropBasis": "DESIGN",
        "connectedDbIds": [
          "db-1793946077136-2f66",
          "db-1793946105336-j6sw",
          "db-1793946129743-7mby",
          "db-1793949053857-efqn",
          "db-1793949054532-09f5",
          "db-1793949055148-ws6h"
        ],
        "connectedLoadKW": 786.3699999999999,
        "connectedLoadKVA": 925.1411764705881,
        "maximumDemandKW": 566.1864,
        "maximumDemandKVA": 666.1016470588235,
        "incomerCurrentAmps": 964.7237719202107,
        "incomerBreaker": {
          "rating": 1250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 1250,
          "description": "1250A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1600A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 262.73,
            "connectedKVA": 309.0941176470588,
            "demandKW": 189.1656,
            "demandKVA": 222.54776470588237,
            "currentAmps": 963.6600889536801
          },
          "phaseY": {
            "connectedKW": 260.62,
            "connectedKVA": 306.61176470588236,
            "demandKW": 187.64640000000003,
            "demandKVA": 220.7604705882353,
            "currentAmps": 955.9208784040958
          },
          "phaseB": {
            "connectedKW": 263.02,
            "connectedKVA": 309.4352941176471,
            "demandKW": 189.3744,
            "demandKVA": 222.79341176470592,
            "currentAmps": 964.7237719202107
          },
          "neutralCurrentAmps": 8.322191287170655,
          "unbalancePercent": 0.9155995269402547,
          "status": "OPTIMAL"
        },
        "voltageDropV": 10.411298946562912,
        "voltageDropPercent": 2.602824736640728,
        "voltageDropMvPerAmpMeter": 0.076,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.602824736640728,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793946329680-gqgrw",
        "msbId": "msb-1793945835589",
        "code": "BC/A-03",
        "name": "",
        "location": "Sub-Switchroom",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 161,
        "voltageDropBasis": "DESIGN",
        "connectedDbIds": [
          "db-1793946329682-0-rwc3k",
          "db-1793946329682-1-pnhal",
          "db-1793946329682-2-9xaow",
          "db-1793949081524-7bml",
          "db-1793949082344-xvxl",
          "db-1793949083168-9rbp"
        ],
        "connectedLoadKW": 843.4799999999998,
        "connectedLoadKVA": 992.3294117647058,
        "maximumDemandKW": 607.3055999999999,
        "maximumDemandKVA": 714.4771764705881,
        "incomerCurrentAmps": 1031.2589754128448,
        "incomerBreaker": {
          "rating": 1250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 1250,
          "description": "1250A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1600A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 281.15999999999997,
            "connectedKVA": 330.77647058823527,
            "demandKW": 202.4352,
            "demandKVA": 238.15905882352945,
            "currentAmps": 1031.2589754128448
          },
          "phaseY": {
            "connectedKW": 281.15999999999997,
            "connectedKVA": 330.77647058823527,
            "demandKW": 202.4352,
            "demandKVA": 238.15905882352945,
            "currentAmps": 1031.2589754128448
          },
          "phaseB": {
            "connectedKW": 281.15999999999997,
            "connectedKVA": 330.7764705882352,
            "demandKW": 202.4352,
            "demandKVA": 238.15905882352945,
            "currentAmps": 1031.2589754128448
          },
          "neutralCurrentAmps": 0,
          "unbalancePercent": 0,
          "status": "OPTIMAL"
        },
        "voltageDropV": 12.61848482315157,
        "voltageDropPercent": 3.1546212057878926,
        "voltageDropMvPerAmpMeter": 0.076,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.1546212057878926,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793946391487-bvt6a",
        "msbId": "msb-1793945843045",
        "code": "BC/A-04",
        "name": "",
        "location": "Sub-Switchroom",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 177,
        "voltageDropBasis": "DESIGN",
        "connectedDbIds": [
          "db-1793946391488-0-qnltt",
          "db-1793946391488-1-szsrr",
          "db-1793949171083-qz4w",
          "db-1793949171849-akbv",
          "db-1793949188072-f7wl"
        ],
        "connectedLoadKW": 702.8999999999999,
        "connectedLoadKVA": 826.9411764705882,
        "maximumDemandKW": 506.08799999999997,
        "maximumDemandKVA": 595.3976470588235,
        "incomerCurrentAmps": 873.577145305439,
        "incomerBreaker": {
          "rating": 1000,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 1000,
          "description": "1000A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1250A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 232.20999999999998,
            "connectedKVA": 273.1882352941176,
            "demandKW": 167.1912,
            "demandKVA": 196.69552941176474,
            "currentAmps": 851.7166264070873
          },
          "phaseY": {
            "connectedKW": 232.51999999999998,
            "connectedKVA": 273.5529411764706,
            "demandKW": 167.4144,
            "demandKVA": 196.95811764705886,
            "currentAmps": 852.8536668195854
          },
          "phaseB": {
            "connectedKW": 238.16999999999996,
            "connectedKVA": 280.2,
            "demandKW": 171.4824,
            "demandKVA": 201.74400000000003,
            "currentAmps": 873.577145305439
          },
          "neutralCurrentAmps": 21.314756718738288,
          "unbalancePercent": 2.5437473324797244,
          "status": "OPTIMAL"
        },
        "voltageDropV": 15.153069162468146,
        "voltageDropPercent": 3.7882672906170365,
        "voltageDropMvPerAmpMeter": 0.098,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.7882672906170365,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793946446681-ejzcg",
        "msbId": "msb-1793945843045",
        "code": "BC/A-05",
        "name": "",
        "location": "Sub-Switchroom",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 193,
        "voltageDropBasis": "DESIGN",
        "manualIncomerCable": "Copper Busduct 1600A",
        "connectedDbIds": [
          "db-1793946446682-1-uvzsr",
          "db-1793949270986-rmcy",
          "db-1793949271548-luwi",
          "db-1793949272131-wygk",
          "db-1793949272808-b6jl"
        ],
        "connectedLoadKW": 702.8999999999999,
        "connectedLoadKVA": 826.9411764705882,
        "maximumDemandKW": 506.08799999999997,
        "maximumDemandKVA": 595.3976470588235,
        "incomerCurrentAmps": 873.577145305439,
        "incomerBreaker": {
          "rating": 1000,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 1000,
          "description": "1000A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1600A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 238.16999999999996,
            "connectedKVA": 280.2,
            "demandKW": 171.4824,
            "demandKVA": 201.74400000000003,
            "currentAmps": 873.577145305439
          },
          "phaseY": {
            "connectedKW": 232.20999999999998,
            "connectedKVA": 273.1882352941176,
            "demandKW": 167.1912,
            "demandKVA": 196.69552941176474,
            "currentAmps": 851.7166264070873
          },
          "phaseB": {
            "connectedKW": 232.51999999999998,
            "connectedKVA": 273.5529411764706,
            "demandKW": 167.4144,
            "demandKVA": 196.95811764705886,
            "currentAmps": 852.8536668195854
          },
          "neutralCurrentAmps": 21.314756718760133,
          "unbalancePercent": 2.5437473324797244,
          "status": "OPTIMAL"
        },
        "voltageDropV": 12.813629567340179,
        "voltageDropPercent": 3.2034073918350447,
        "voltageDropMvPerAmpMeter": 0.076,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.2034073918350447,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "sb-1793946506232-sbgzm",
        "msbId": "msb-1793945843045",
        "code": "BC/A-06",
        "name": "",
        "location": "Sub-Switchroom",
        "groupDiversityFactor": 0.9,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 209,
        "voltageDropBasis": "DESIGN",
        "manualIncomerCable": "Copper Busduct 1250A",
        "connectedDbIds": [
          "db-1793946506232-0-iwhis",
          "db-1793946506232-1-01b0y",
          "db-1793949311193-fvdq",
          "db-1793949311792-6ooq"
        ],
        "connectedLoadKW": 562.3199999999999,
        "connectedLoadKVA": 661.5529411764705,
        "maximumDemandKW": 404.8704,
        "maximumDemandKVA": 476.31811764705884,
        "incomerCurrentAmps": 695.1718367121797,
        "incomerBreaker": {
          "rating": 800,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 50,
          "frameSize": 800,
          "description": "800A 3-Pole MCCB"
        },
        "incomerCable": "Copper Busduct 1250A",
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 189.52999999999997,
            "connectedKVA": 222.9764705882353,
            "demandKW": 136.4616,
            "demandKVA": 160.54305882352944,
            "currentAmps": 695.1718367121797
          },
          "phaseY": {
            "connectedKW": 189.21999999999997,
            "connectedKVA": 222.61176470588234,
            "demandKW": 136.2384,
            "demandKVA": 160.28047058823532,
            "currentAmps": 694.0347962996816
          },
          "phaseB": {
            "connectedKW": 183.57,
            "connectedKVA": 215.96470588235292,
            "demandKW": 132.1704,
            "demandKVA": 155.49458823529415,
            "currentAmps": 673.3113178138282
          },
          "neutralCurrentAmps": 21.314756718743748,
          "unbalancePercent": 3.179684165599638,
          "status": "OPTIMAL"
        },
        "voltageDropV": 14.238509559538866,
        "voltageDropPercent": 3.559627389884716,
        "voltageDropMvPerAmpMeter": 0.098,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.559627389884716,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      }
    ],
    "dbs": [
      {
        "id": "db-1",
        "subDbId": "msb-1793930553142",
        "code": "Type-C1",
        "name": "Distribution Board 1",
        "location": "Electrical Cupboard 1",
        "isThreePhase": false,
        "phase": "R",
        "boardDiversityFactor": 1,
        "safetyMarginPercent": 70,
        "utilizationPercent": 70,
        "cableLengthMeters": 25,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1",
            "name": "Lighting",
            "category": "LIGHTING",
            "phase": "R",
            "quantity": 18,
            "unitWatts": 50,
            "powerFactor": 0.95,
            "diversityFactor": 0.66,
            "connectedLoadKW": 0.9,
            "connectedLoadKVA": 0.9473684210526316,
            "maximumDemandKW": 0.5940000000000001,
            "maximumDemandKVA": 0.625263157894737,
            "currentIb": 2.718535469107552,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "B",
              "breakingCapacityKA": 10,
              "description": "6A Type-B 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-2",
            "name": "Ceiling fan",
            "category": "LIGHTING",
            "phase": "R",
            "quantity": 4,
            "unitWatts": 100,
            "powerFactor": 0.95,
            "diversityFactor": 0.66,
            "connectedLoadKW": 0.4,
            "connectedLoadKVA": 0.4210526315789474,
            "maximumDemandKW": 0.264,
            "maximumDemandKVA": 0.2778947368421053,
            "currentIb": 1.2082379862700232,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "B",
              "breakingCapacityKA": 10,
              "description": "6A Type-B 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-3",
            "name": "13A S/S/O",
            "category": "RECEPTACLE",
            "phase": "R",
            "quantity": 17,
            "unitWatts": 200,
            "powerFactor": 0.85,
            "diversityFactor": 0.4,
            "connectedLoadKW": 3.4,
            "connectedLoadKVA": 4,
            "maximumDemandKW": 1.36,
            "maximumDemandKVA": 1.6,
            "currentIb": 6.956521739130435,
            "recommendedBreaker": {
              "rating": 10,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "10A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854079469",
            "name": "Water heater - First",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 3600,
            "powerFactor": 0.95,
            "diversityFactor": 1,
            "connectedLoadKW": 3.6,
            "connectedLoadKVA": 3.7894736842105265,
            "maximumDemandKW": 3.6,
            "maximumDemandKVA": 3.7894736842105265,
            "currentIb": 16.475972540045767,
            "recommendedBreaker": {
              "rating": 20,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "20A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 4.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854079633",
            "name": "Water heater - Remaining",
            "category": "HVAC",
            "phase": "R",
            "quantity": 2,
            "unitWatts": 3600,
            "powerFactor": 0.95,
            "diversityFactor": 0.4,
            "connectedLoadKW": 7.2,
            "connectedLoadKVA": 7.578947368421053,
            "maximumDemandKW": 2.8800000000000003,
            "maximumDemandKVA": 3.0315789473684216,
            "currentIb": 13.180778032036617,
            "recommendedBreaker": {
              "rating": 16,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "16A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 2.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854079799",
            "name": "Cooker Hob",
            "category": "POWER_APPLIANCE",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 2200,
            "powerFactor": 0.95,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2.2,
            "connectedLoadKVA": 2.3157894736842106,
            "maximumDemandKW": 0.8800000000000001,
            "maximumDemandKVA": 0.9263157894736843,
            "currentIb": 4.02745995423341,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854079956",
            "name": "Washer/dryer",
            "category": "POWER_APPLIANCE",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 2000,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2,
            "connectedLoadKVA": 2.5,
            "maximumDemandKW": 0.8,
            "maximumDemandKVA": 1,
            "currentIb": 4.3478260869565215,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854080111",
            "name": "Air conditioner 2hp",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 1800,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 1.8,
            "connectedLoadKVA": 2.25,
            "maximumDemandKW": 0.7200000000000001,
            "maximumDemandKVA": 0.9,
            "currentIb": 3.9130434782608696,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854080277",
            "name": "Air conditioner 1hp",
            "category": "HVAC",
            "phase": "R",
            "quantity": 3,
            "unitWatts": 900,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2.7,
            "connectedLoadKVA": 3.375,
            "maximumDemandKW": 1.08,
            "maximumDemandKVA": 1.35,
            "currentIb": 5.869565217391305,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 24.2,
        "connectedLoadKVA": 27.17763157894737,
        "maximumDemandKW": 12.178000000000003,
        "maximumDemandKVA": 13.500526315789473,
        "incomerCurrentAmps": 58.45899376967009,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 24.2,
            "connectedKVA": 27.17763157894737,
            "demandKW": 12.178000000000003,
            "demandKVA": 13.500526315789473,
            "currentAmps": 58.45899376967009
          },
          "phaseY": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "phaseB": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "neutralCurrentAmps": 58.45899376967009,
          "unbalancePercent": 0,
          "status": "OPTIMAL"
        },
        "incomerBreaker": {
          "rating": 100,
          "type": "MCB",
          "poles": 2,
          "breakingCapacityKA": 18,
          "description": "100A 2-Pole MCB"
        },
        "incomerCable": "2x1C 50.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 2.25,
        "voltageDropPercent": 0.9782608695652175,
        "voltageDropMvPerAmpMeter": 0.9,
        "voltageDropStatus": "OPTIMAL",
        "cumulativeVoltageDropPercent": 0.9782608695652175,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "db-1793854321616-d1z5",
        "subDbId": "msb-1793930553142",
        "code": "Type-C",
        "name": "Distribution Board 1",
        "location": "Electrical Cupboard 1",
        "isThreePhase": false,
        "phase": "R",
        "boardDiversityFactor": 1,
        "safetyMarginPercent": 70,
        "utilizationPercent": 70,
        "cableLengthMeters": 25,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793854321616-0-4uc2",
            "name": "Lighting",
            "category": "LIGHTING",
            "phase": "R",
            "quantity": 16,
            "unitWatts": 50,
            "powerFactor": 0.95,
            "diversityFactor": 0.66,
            "connectedLoadKW": 0.8,
            "connectedLoadKVA": 0.8421052631578948,
            "maximumDemandKW": 0.528,
            "maximumDemandKVA": 0.5557894736842106,
            "currentIb": 2.4164759725400464,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "B",
              "breakingCapacityKA": 10,
              "description": "6A Type-B 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854321616-1-g9du",
            "name": "Ceiling fan",
            "category": "LIGHTING",
            "phase": "R",
            "quantity": 4,
            "unitWatts": 100,
            "powerFactor": 0.95,
            "diversityFactor": 0.66,
            "connectedLoadKW": 0.4,
            "connectedLoadKVA": 0.4210526315789474,
            "maximumDemandKW": 0.264,
            "maximumDemandKVA": 0.2778947368421053,
            "currentIb": 1.2082379862700232,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "B",
              "breakingCapacityKA": 10,
              "description": "6A Type-B 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854321616-2-fe67",
            "name": "13A S/S/O",
            "category": "RECEPTACLE",
            "phase": "R",
            "quantity": 12,
            "unitWatts": 200,
            "powerFactor": 0.85,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2.4,
            "connectedLoadKVA": 2.823529411764706,
            "maximumDemandKW": 0.96,
            "maximumDemandKVA": 1.1294117647058826,
            "currentIb": 4.910485933503837,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854321616-3-k683",
            "name": "Water heater - First",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 3600,
            "powerFactor": 0.95,
            "diversityFactor": 1,
            "connectedLoadKW": 3.6,
            "connectedLoadKVA": 3.7894736842105265,
            "maximumDemandKW": 3.6,
            "maximumDemandKVA": 3.7894736842105265,
            "currentIb": 16.475972540045767,
            "recommendedBreaker": {
              "rating": 20,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "20A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 4.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854321616-4-jal2",
            "name": "Water heater - Remaining",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 3600,
            "powerFactor": 0.95,
            "diversityFactor": 0.4,
            "connectedLoadKW": 3.6,
            "connectedLoadKVA": 3.7894736842105265,
            "maximumDemandKW": 1.4400000000000002,
            "maximumDemandKVA": 1.5157894736842108,
            "currentIb": 6.5903890160183085,
            "recommendedBreaker": {
              "rating": 10,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "10A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854321616-5-6840",
            "name": "Cooker Hob",
            "category": "POWER_APPLIANCE",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 2200,
            "powerFactor": 0.95,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2.2,
            "connectedLoadKVA": 2.3157894736842106,
            "maximumDemandKW": 0.8800000000000001,
            "maximumDemandKVA": 0.9263157894736843,
            "currentIb": 4.02745995423341,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854321616-6-gflt",
            "name": "Washer/dryer",
            "category": "POWER_APPLIANCE",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 2000,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2,
            "connectedLoadKVA": 2.5,
            "maximumDemandKW": 0.8,
            "maximumDemandKVA": 1,
            "currentIb": 4.3478260869565215,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854321616-7-2798",
            "name": "Air conditioner 2hp",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 1800,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 1.8,
            "connectedLoadKVA": 2.25,
            "maximumDemandKW": 0.7200000000000001,
            "maximumDemandKVA": 0.9,
            "currentIb": 3.9130434782608696,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854321616-8-ikf0",
            "name": "Air conditioner 1hp",
            "category": "HVAC",
            "phase": "R",
            "quantity": 3,
            "unitWatts": 900,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2.7,
            "connectedLoadKVA": 3.375,
            "maximumDemandKW": 1.08,
            "maximumDemandKVA": 1.35,
            "currentIb": 5.869565217391305,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 19.5,
        "connectedLoadKVA": 22.106424148606813,
        "maximumDemandKW": 10.272000000000002,
        "maximumDemandKVA": 11.44467492260062,
        "incomerCurrentAmps": 49.55689610513421,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 19.5,
            "connectedKVA": 22.106424148606813,
            "demandKW": 10.272000000000002,
            "demandKVA": 11.44467492260062,
            "currentAmps": 49.55689610513421
          },
          "phaseY": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "phaseB": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "neutralCurrentAmps": 49.55689610513421,
          "unbalancePercent": 0,
          "status": "OPTIMAL"
        },
        "incomerBreaker": {
          "rating": 80,
          "type": "MCB",
          "poles": 2,
          "breakingCapacityKA": 18,
          "description": "80A 2-Pole MCB"
        },
        "incomerCable": "2x1C 35.0mm² Cu/PVC +E",
        "voltageDropV": 2.2,
        "voltageDropPercent": 0.9565217391304349,
        "voltageDropMvPerAmpMeter": 1.1,
        "voltageDropStatus": "OPTIMAL",
        "cumulativeVoltageDropPercent": 0.9565217391304349,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "db-1793854347138-bpuq",
        "subDbId": "msb-1793930553142",
        "code": "Type-B",
        "name": "Distribution Board 1",
        "location": "Electrical Cupboard 1",
        "isThreePhase": false,
        "phase": "R",
        "boardDiversityFactor": 1,
        "safetyMarginPercent": 70,
        "utilizationPercent": 70,
        "cableLengthMeters": 25,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793854347138-0-axhm",
            "name": "Lighting",
            "category": "LIGHTING",
            "phase": "R",
            "quantity": 13,
            "unitWatts": 50,
            "powerFactor": 0.95,
            "diversityFactor": 0.66,
            "connectedLoadKW": 0.65,
            "connectedLoadKVA": 0.6842105263157895,
            "maximumDemandKW": 0.42900000000000005,
            "maximumDemandKVA": 0.4515789473684211,
            "currentIb": 1.9633867276887873,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "B",
              "breakingCapacityKA": 10,
              "description": "6A Type-B 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854347138-1-b8re",
            "name": "Ceiling fan",
            "category": "LIGHTING",
            "phase": "R",
            "quantity": 3,
            "unitWatts": 100,
            "powerFactor": 0.95,
            "diversityFactor": 0.66,
            "connectedLoadKW": 0.3,
            "connectedLoadKVA": 0.3157894736842105,
            "maximumDemandKW": 0.198,
            "maximumDemandKVA": 0.20842105263157895,
            "currentIb": 0.9061784897025172,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "B",
              "breakingCapacityKA": 10,
              "description": "6A Type-B 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854347138-2-ubou",
            "name": "13A S/S/O",
            "category": "RECEPTACLE",
            "phase": "R",
            "quantity": 11,
            "unitWatts": 200,
            "powerFactor": 0.85,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2.2,
            "connectedLoadKVA": 2.588235294117647,
            "maximumDemandKW": 0.8800000000000001,
            "maximumDemandKVA": 1.035294117647059,
            "currentIb": 4.501278772378518,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854347138-3-j8ej",
            "name": "Water heater - First",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 3600,
            "powerFactor": 0.95,
            "diversityFactor": 1,
            "connectedLoadKW": 3.6,
            "connectedLoadKVA": 3.7894736842105265,
            "maximumDemandKW": 3.6,
            "maximumDemandKVA": 3.7894736842105265,
            "currentIb": 16.475972540045767,
            "recommendedBreaker": {
              "rating": 20,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "20A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 4.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854347138-4-dde2",
            "name": "Water heater - Remaining",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 3600,
            "powerFactor": 0.95,
            "diversityFactor": 0.4,
            "connectedLoadKW": 3.6,
            "connectedLoadKVA": 3.7894736842105265,
            "maximumDemandKW": 1.4400000000000002,
            "maximumDemandKVA": 1.5157894736842108,
            "currentIb": 6.5903890160183085,
            "recommendedBreaker": {
              "rating": 10,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "10A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854347138-5-wg38",
            "name": "Cooker Hob",
            "category": "POWER_APPLIANCE",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 2200,
            "powerFactor": 0.95,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2.2,
            "connectedLoadKVA": 2.3157894736842106,
            "maximumDemandKW": 0.8800000000000001,
            "maximumDemandKVA": 0.9263157894736843,
            "currentIb": 4.02745995423341,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854347138-6-08tw",
            "name": "Washer/dryer",
            "category": "POWER_APPLIANCE",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 2000,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2,
            "connectedLoadKVA": 2.5,
            "maximumDemandKW": 0.8,
            "maximumDemandKVA": 1,
            "currentIb": 4.3478260869565215,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854347138-7-7b0h",
            "name": "Air conditioner 2hp",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 1800,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 1.8,
            "connectedLoadKVA": 2.25,
            "maximumDemandKW": 0.7200000000000001,
            "maximumDemandKVA": 0.9,
            "currentIb": 3.9130434782608696,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854347138-8-r3yj",
            "name": "Air conditioner 1hp",
            "category": "HVAC",
            "phase": "R",
            "quantity": 2,
            "unitWatts": 900,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 1.8,
            "connectedLoadKVA": 2.25,
            "maximumDemandKW": 0.7200000000000001,
            "maximumDemandKVA": 0.9,
            "currentIb": 3.9130434782608696,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 18.150000000000002,
        "connectedLoadKVA": 20.482972136222912,
        "maximumDemandKW": 9.667000000000002,
        "maximumDemandKVA": 10.726873065015482,
        "incomerCurrentAmps": 46.448722887372256,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 18.150000000000002,
            "connectedKVA": 20.482972136222912,
            "demandKW": 9.667000000000002,
            "demandKVA": 10.726873065015482,
            "currentAmps": 46.448722887372256
          },
          "phaseY": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "phaseB": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "neutralCurrentAmps": 46.448722887372256,
          "unbalancePercent": 0,
          "status": "OPTIMAL"
        },
        "incomerBreaker": {
          "rating": 80,
          "type": "MCB",
          "poles": 2,
          "breakingCapacityKA": 18,
          "description": "80A 2-Pole MCB"
        },
        "incomerCable": "2x1C 35.0mm² Cu/PVC +E",
        "voltageDropV": 2.2,
        "voltageDropPercent": 0.9565217391304349,
        "voltageDropMvPerAmpMeter": 1.1,
        "voltageDropStatus": "OPTIMAL",
        "cumulativeVoltageDropPercent": 0.9565217391304349,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "db-1793854374546-p9y5",
        "subDbId": "msb-1793930553142",
        "code": "Type-A",
        "name": "Distribution Board 1",
        "location": "Electrical Cupboard 1",
        "isThreePhase": false,
        "phase": "R",
        "boardDiversityFactor": 1,
        "safetyMarginPercent": 70,
        "utilizationPercent": 70,
        "cableLengthMeters": 25,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793854374546-0-zuk8",
            "name": "Lighting",
            "category": "LIGHTING",
            "phase": "R",
            "quantity": 8,
            "unitWatts": 50,
            "powerFactor": 0.95,
            "diversityFactor": 0.66,
            "connectedLoadKW": 0.4,
            "connectedLoadKVA": 0.4210526315789474,
            "maximumDemandKW": 0.264,
            "maximumDemandKVA": 0.2778947368421053,
            "currentIb": 1.2082379862700232,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "B",
              "breakingCapacityKA": 10,
              "description": "6A Type-B 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854374546-1-slxz",
            "name": "Ceiling fan",
            "category": "LIGHTING",
            "phase": "R",
            "quantity": 2,
            "unitWatts": 100,
            "powerFactor": 0.95,
            "diversityFactor": 0.66,
            "connectedLoadKW": 0.2,
            "connectedLoadKVA": 0.2105263157894737,
            "maximumDemandKW": 0.132,
            "maximumDemandKVA": 0.13894736842105265,
            "currentIb": 0.6041189931350116,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "B",
              "breakingCapacityKA": 10,
              "description": "6A Type-B 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854374546-2-cbbf",
            "name": "13A S/S/O",
            "category": "RECEPTACLE",
            "phase": "R",
            "quantity": 10,
            "unitWatts": 200,
            "powerFactor": 0.85,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2,
            "connectedLoadKVA": 2.3529411764705883,
            "maximumDemandKW": 0.8,
            "maximumDemandKVA": 0.9411764705882354,
            "currentIb": 4.092071611253197,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854374546-3-1kx2",
            "name": "Water heater - First",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 3600,
            "powerFactor": 0.95,
            "diversityFactor": 1,
            "connectedLoadKW": 3.6,
            "connectedLoadKVA": 3.7894736842105265,
            "maximumDemandKW": 3.6,
            "maximumDemandKVA": 3.7894736842105265,
            "currentIb": 16.475972540045767,
            "recommendedBreaker": {
              "rating": 20,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "20A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 4.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854374546-4-fohp",
            "name": "Water heater - Remaining",
            "category": "HVAC",
            "phase": "R",
            "quantity": 0,
            "unitWatts": 3600,
            "powerFactor": 0.95,
            "diversityFactor": 0.4,
            "connectedLoadKW": 0,
            "connectedLoadKVA": 0,
            "maximumDemandKW": 0,
            "maximumDemandKVA": 0,
            "currentIb": 0,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854374546-5-zgb4",
            "name": "Cooker Hob",
            "category": "POWER_APPLIANCE",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 2200,
            "powerFactor": 0.95,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2.2,
            "connectedLoadKVA": 2.3157894736842106,
            "maximumDemandKW": 0.8800000000000001,
            "maximumDemandKVA": 0.9263157894736843,
            "currentIb": 4.02745995423341,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854374546-6-7ksl",
            "name": "Washer/dryer",
            "category": "POWER_APPLIANCE",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 2000,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 2,
            "connectedLoadKVA": 2.5,
            "maximumDemandKW": 0.8,
            "maximumDemandKVA": 1,
            "currentIb": 4.3478260869565215,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854374546-7-ef0m",
            "name": "Air conditioner 2hp",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 1800,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 1.8,
            "connectedLoadKVA": 2.25,
            "maximumDemandKW": 0.7200000000000001,
            "maximumDemandKVA": 0.9,
            "currentIb": 3.9130434782608696,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854374546-8-t5dv",
            "name": "Air conditioner 1hp",
            "category": "HVAC",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 900,
            "powerFactor": 0.8,
            "diversityFactor": 0.4,
            "connectedLoadKW": 0.9,
            "connectedLoadKVA": 1.125,
            "maximumDemandKW": 0.36000000000000004,
            "maximumDemandKVA": 0.45,
            "currentIb": 1.9565217391304348,
            "recommendedBreaker": {
              "rating": 6,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "6A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 1.5mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 13.100000000000001,
        "connectedLoadKVA": 14.964783281733746,
        "maximumDemandKW": 7.556,
        "maximumDemandKVA": 8.423808049535605,
        "incomerCurrentAmps": 36.47615883750838,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 13.100000000000001,
            "connectedKVA": 14.964783281733746,
            "demandKW": 7.556,
            "demandKVA": 8.423808049535605,
            "currentAmps": 36.47615883750838
          },
          "phaseY": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "phaseB": {
            "connectedKW": 0,
            "connectedKVA": 0,
            "demandKW": 0,
            "demandKVA": 0,
            "currentAmps": 0
          },
          "neutralCurrentAmps": 36.47615883750838,
          "unbalancePercent": 0,
          "status": "OPTIMAL"
        },
        "incomerBreaker": {
          "rating": 63,
          "type": "MCB",
          "poles": 2,
          "breakingCapacityKA": 10,
          "description": "63A 2-Pole MCB"
        },
        "incomerCable": "2x1C 25.0mm² Cu/PVC +E",
        "voltageDropV": 2.44125,
        "voltageDropPercent": 1.061413043478261,
        "voltageDropMvPerAmpMeter": 1.55,
        "voltageDropStatus": "OPTIMAL",
        "cumulativeVoltageDropPercent": 1.061413043478261,
        "allowableVoltageDropPercent": 4,
        "upstreamSourceType": "MSB"
      },
      {
        "id": "db-1793854824707",
        "subDbId": "sb-1",
        "code": "MP/B-01",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 2,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793854894930-j2m3l",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854885219-66yr1",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854888443-ur1pq",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854889591-1hm2o",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854890529-grxpj",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854891578-sacoi",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793854893160-4mt5u",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-init-1793854824707",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseY": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "phaseB": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "neutralCurrentAmps": 32.91602401077925,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.16,
        "voltageDropPercent": 0.04,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.80573479917426,
        "allowableVoltageDropPercent": 0.2342652008257402,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793945744996-egy5",
        "subDbId": "sb-1793945755960-sb9bf",
        "code": "MP/A-01",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 2,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793945744997-0-12qa",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945744997-1-mdss",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945744997-2-vfdw",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945744997-3-2474",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945744997-4-ecza",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945744997-5-snlw",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945744997-6-nnd2",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945744997-7-pxfx",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseY": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "phaseB": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "neutralCurrentAmps": 32.91602401077925,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.16,
        "voltageDropPercent": 0.04,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.864301099380695,
        "allowableVoltageDropPercent": 1.175698900619305,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793874194796-j09w",
        "subDbId": "sb-1",
        "code": "MP/B-02",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 10,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793874194796-0-gb2b",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793874194796-1-x4tt",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793874194796-2-h4aj",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793874194796-3-cg0n",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793874194796-4-b35g",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793874194796-5-pewa",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793874194796-6-e9d4",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793874194796-7-assm",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseY": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseB": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "neutralCurrentAmps": 32.91602401077936,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.8,
        "voltageDropPercent": 0.2,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.96573479917426,
        "allowableVoltageDropPercent": 0.2342652008257402,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793930691232-6ysw",
        "subDbId": "sb-1",
        "code": "MP/B-03",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 10,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793930691232-0-l44d",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930691232-1-vq2e",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930691232-2-zk59",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930691232-3-w090",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930691232-4-hmn1",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930691232-5-1cck",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930691232-6-57u9",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930691232-7-a8zr",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "phaseY": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseB": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "neutralCurrentAmps": 32.91602401077925,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.8,
        "voltageDropPercent": 0.2,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.96573479917426,
        "allowableVoltageDropPercent": 0.2342652008257402,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793930692142-sx26",
        "subDbId": "sb-1",
        "code": "MP/B-04",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 10,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793930692142-0-6x5o",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930692142-1-j934",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930692142-2-5sf9",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930692142-3-sbpc",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930692142-4-6skx",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930692142-5-h8pr",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930692142-6-i1c4",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930692142-7-u272",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseY": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "phaseB": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "neutralCurrentAmps": 32.91602401077925,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.8,
        "voltageDropPercent": 0.2,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.96573479917426,
        "allowableVoltageDropPercent": 0.2342652008257402,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793930978833-bsat",
        "subDbId": "sb-1",
        "code": "MP/B-05",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 10,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793930978833-0-mb22",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930978833-1-95d0",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930978833-2-u479",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930978833-3-n8o8",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930978833-4-5i4d",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930978833-5-ume8",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930978833-6-uh9e",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793930978833-7-ewsc",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseY": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseB": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "neutralCurrentAmps": 32.91602401077936,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.8,
        "voltageDropPercent": 0.2,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.96573479917426,
        "allowableVoltageDropPercent": 0.2342652008257402,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793931083167-0-n8w7d",
        "subDbId": "sb-1",
        "code": "MP/B-06",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 10,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793931083167-0-0-dalo",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931083167-0-1-y6h9",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931083167-0-2-pubq",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931083167-0-3-b3ac",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931083167-0-4-u66r",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931083167-0-5-6ho7",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931083167-0-6-j9q5",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931083167-0-7-3a94",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "phaseY": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseB": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "neutralCurrentAmps": 32.91602401077925,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.8,
        "voltageDropPercent": 0.2,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.96573479917426,
        "allowableVoltageDropPercent": 0.2342652008257402,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793945755960-1-oxvo7",
        "subDbId": "sb-1793945755960-sb9bf",
        "code": "MP/A-02",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 2,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793945755960-1-0-vy2v",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945755960-1-1-ypv7",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945755960-1-2-0rm5",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945755960-1-3-ubcs",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945755960-1-4-m4u6",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945755960-1-5-lwpe",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945755960-1-6-hmku",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945755960-1-7-xc3u",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseY": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseB": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "neutralCurrentAmps": 32.91602401077936,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.16,
        "voltageDropPercent": 0.04,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.864301099380695,
        "allowableVoltageDropPercent": 1.175698900619305,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793945934965-w1bc",
        "subDbId": "sb-1793945755960-sb9bf",
        "code": "MP/A-03",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 2,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793945934965-0-zlwu",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945934965-1-p6fg",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945934965-2-rw8l",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945934965-3-fjk9",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945934965-4-9e9f",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945934965-5-itij",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945934965-6-oyvu",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945934965-7-jodc",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "phaseY": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseB": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "neutralCurrentAmps": 32.91602401077925,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.16,
        "voltageDropPercent": 0.04,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.864301099380695,
        "allowableVoltageDropPercent": 1.175698900619305,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793945935910-gx6i",
        "subDbId": "sb-1793945755960-sb9bf",
        "code": "MP/A-04",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 2,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793945935910-0-bu6w",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945935910-1-xhla",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945935910-2-zz27",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945935910-3-4hml",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945935910-4-2aiq",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945935910-5-83gp",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945935910-6-nd49",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945935910-7-s3cw",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseY": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "phaseB": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "neutralCurrentAmps": 32.91602401077925,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.16,
        "voltageDropPercent": 0.04,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.864301099380695,
        "allowableVoltageDropPercent": 1.175698900619305,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793945936457-1q2c",
        "subDbId": "sb-1793945755960-sb9bf",
        "code": "MP/A-05",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 2,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793945936458-0-yp67",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945936458-1-c93e",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945936458-2-ndv5",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945936458-3-jc6a",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945936458-4-7pa1",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945936458-5-k90r",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945936458-6-baan",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945936458-7-tdbu",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseY": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseB": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "neutralCurrentAmps": 32.91602401077936,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.16,
        "voltageDropPercent": 0.04,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.864301099380695,
        "allowableVoltageDropPercent": 1.175698900619305,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793945937305-m9ae",
        "subDbId": "sb-1793945755960-sb9bf",
        "code": "MP/A-06",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 2,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793945937305-0-hjdj",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945937305-1-d3no",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945937305-2-ty7h",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945937305-3-rloi",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945937305-4-qyjc",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945937305-5-hekd",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945937305-6-5n80",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793945937305-7-rw0g",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "phaseY": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseB": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "neutralCurrentAmps": 32.91602401077925,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.16,
        "voltageDropPercent": 0.04,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.864301099380695,
        "allowableVoltageDropPercent": 1.175698900619305,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793946077136-2f66",
        "subDbId": "sb-1793946027224",
        "code": "MP/A-07",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 80,
        "utilizationPercent": 80,
        "cableLengthMeters": 2,
        "voltageDropBasis": "BREAKER",
        "circuits": [
          {
            "id": "c-1793946077136-0-fnym",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793946077136-1-rwxu",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793946077136-2-j3h1",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793946077136-3-6go8",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793946077136-4-uk67",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793946077136-5-rr5i",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793946077136-6-mzhx",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793946077136-7-47rl",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 83.46999999999998,
        "connectedLoadKVA": 98.19999999999999,
        "maximumDemandKW": 66.776,
        "maximumDemandKVA": 78.56,
        "incomerCurrentAmps": 125.56349501458143,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 30.21,
            "connectedKVA": 35.54117647058823,
            "demandKW": 24.168000000000003,
            "demandKVA": 28.43294117647059,
            "currentAmps": 123.11824681566065
          },
          "phaseY": {
            "connectedKW": 22.45,
            "connectedKVA": 26.411764705882355,
            "demandKW": 17.96,
            "demandKVA": 21.129411764705885,
            "currentAmps": 91.49303677628541
          },
          "phaseB": {
            "connectedKW": 30.81,
            "connectedKVA": 36.247058823529414,
            "demandKW": 24.648,
            "demandKVA": 28.99764705882353,
            "currentAmps": 125.56349501458143
          },
          "neutralCurrentAmps": 32.91602401077936,
          "unbalancePercent": 30.046723373667177,
          "status": "POOR"
        },
        "incomerBreaker": {
          "rating": 160,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 18,
          "frameSize": 160,
          "description": "160A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 95.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.16,
        "voltageDropPercent": 0.04,
        "voltageDropMvPerAmpMeter": 0.5,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 2.642824736640728,
        "allowableVoltageDropPercent": 1.397175263359272,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793931106163-tq5u",
        "subDbId": "sb-1793931083167-hoaa2",
        "code": "MP/B-07",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793931106163-0-nwij",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-1-pmrg",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-2-a4is",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-3-zxvt",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-4-as99",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-5-iu6k",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-6-mvfq",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-7-04mr",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-8-4g33",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-9-tb9e",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-10-lwrg",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-11-v9e8",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-12-tmex",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931106163-13-idsh",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "phaseY": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "phaseB": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "neutralCurrentAmps": 23.68306302082633,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.720699448621464,
        "allowableVoltageDropPercent": 0.43390646302238256,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793931127095-mjkx",
        "subDbId": "sb-1793931083167-hoaa2",
        "code": "MP/B-08",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793931127095-0-pkci",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-1-d9no",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-2-tzb3",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-3-peb6",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-4-ow4e",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-5-koej",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-6-1ez3",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-7-vkei",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-8-3dhc",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-9-4hi5",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-10-t5q6",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-11-qyv7",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-12-kg00",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931127095-13-3a2c",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "phaseY": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "phaseB": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "neutralCurrentAmps": 23.683063020826637,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.720699448621464,
        "allowableVoltageDropPercent": 0.43390646302238256,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793935439095-ipoc",
        "subDbId": "sb-1793931083167-hoaa2",
        "code": "MP/B-09",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793935439095-0-wlef",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-1-w0fh",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-2-mbua",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-3-v22d",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-4-zrbb",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-5-18n9",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-6-z2xh",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-7-czlp",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-8-svex",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-9-pwgv",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-10-503g",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-11-oyfg",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-12-1lyh",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935439095-13-5f2r",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "phaseY": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "phaseB": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "neutralCurrentAmps": 23.68306302082633,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.720699448621464,
        "allowableVoltageDropPercent": 0.43390646302238256,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793949826638-lpb7",
        "subDbId": "sb-1793931083167-hoaa2",
        "code": "MP/B-10",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793949826638-0-fvct",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-1-5wd1",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-2-yi8p",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-3-sqzc",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-4-ljbi",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-5-hgk4",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-6-pblq",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-7-if7q",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-8-jbxx",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-9-ztwr",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-10-wavz",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826638-11-soac",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826639-12-dih4",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949826639-13-hgvk",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "phaseY": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "phaseB": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "neutralCurrentAmps": 23.68306302082633,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.720699448621464,
        "allowableVoltageDropPercent": 0.43390646302238256,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793949827637-aeou",
        "subDbId": "sb-1793931083167-hoaa2",
        "code": "MP/B-11",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793949827637-0-me7e",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-1-8e9d",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-2-j8na",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-3-fm70",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-4-syhy",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-5-6okn",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-6-18wn",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-7-5d9k",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-8-9qfc",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-9-s61b",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-10-dbcb",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-11-pyjf",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-12-s6v3",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949827637-13-yp4w",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "phaseY": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "phaseB": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "neutralCurrentAmps": 23.683063020826637,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.720699448621464,
        "allowableVoltageDropPercent": 0.43390646302238256,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793949828671-xphs",
        "subDbId": "sb-1793931083167-hoaa2",
        "code": "MP/B-12",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793949828671-0-b7j4",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-1-mhyz",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-2-z4h9",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-3-04zj",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-4-k1mt",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-5-bxdv",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-6-88ym",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-7-ngva",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-8-7tbl",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-9-380u",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-10-x4qa",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-11-dv3z",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-12-mj7h",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793949828671-13-28gq",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "phaseY": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "phaseB": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "neutralCurrentAmps": 23.68306302082633,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.720699448621464,
        "allowableVoltageDropPercent": 0.43390646302238256,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793931294079-1-odbkj",
        "subDbId": "sb-1793931294079-9t1ci",
        "code": "MP/B-13",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793931294079-1-0-ukcy",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-1-e90f",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-2-bjep",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-3-ncsz",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-4-0clo",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-5-10cx",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-6-ill8",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-7-d9o4",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-8-5o75",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-9-q1d3",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-10-omao",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-11-j8i2",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-12-giq0",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-1-13-6gh1",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "phaseY": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "phaseB": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "neutralCurrentAmps": 23.683063020826637,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.441003132282908,
        "allowableVoltageDropPercent": 0.7136027793609387,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793931294079-2-vq54q",
        "subDbId": "sb-1793931294079-9t1ci",
        "code": "MP/B-14",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793931294079-2-0-n723",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-1-wgx5",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-2-n2vw",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-3-140z",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-4-tyjm",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-5-vn95",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-6-wpzu",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-7-vqww",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-8-rlb9",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-9-2k0z",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-10-fg6h",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-11-3hvb",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-12-qefy",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793931294079-2-13-bxds",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "phaseY": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "phaseB": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "neutralCurrentAmps": 23.68306302082633,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.441003132282908,
        "allowableVoltageDropPercent": 0.7136027793609387,
        "upstreamSourceType": "SUBDB"
      },
      {
        "id": "db-1793935733749-o6bb",
        "subDbId": "sb-1793931294079-9t1ci",
        "code": "MP/B-15",
        "name": "",
        "location": "Electrical Riser",
        "isThreePhase": true,
        "boardDiversityFactor": 0.8,
        "safetyMarginPercent": 90,
        "utilizationPercent": 90,
        "cableLengthMeters": 10,
        "voltageDropBasis": "DESIGN",
        "circuits": [
          {
            "id": "c-1793935733749-0-9xdj",
            "name": "Unit-14",
            "category": "CUSTOM",
            "presetId": "preset-1793854484924-p69j",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 12180,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 12.18,
            "connectedLoadKVA": 14.329411764705883,
            "maximumDemandKW": 12.18,
            "maximumDemandKVA": 14.329411764705883,
            "currentIb": 62.30179028132993,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-1-91eq",
            "name": "Unit-08",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-2-2463",
            "name": "Unit-06",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-3-fpuu",
            "name": "Unit-07",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-4-fkvt",
            "name": "Unit-09",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-5-6cad",
            "name": "Unit-10",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-6-hu9u",
            "name": "Unit-11",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-7-jcdy",
            "name": "Unit-12",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-8-m53g",
            "name": "Unit-13",
            "category": "CUSTOM",
            "presetId": "preset-1793854484280-lu28",
            "phase": "Y",
            "quantity": 1,
            "unitWatts": 10270,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 10.27,
            "connectedLoadKVA": 12.08235294117647,
            "maximumDemandKW": 10.27,
            "maximumDemandKVA": 12.08235294117647,
            "currentIb": 52.531969309462916,
            "recommendedBreaker": {
              "rating": 63,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "63A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 25.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-9-c5l7",
            "name": "Unit-02",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-10-krgi",
            "name": "Unit-03",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-11-2oio",
            "name": "Unit-04",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-12-4blf",
            "name": "Unit-05",
            "category": "CUSTOM",
            "presetId": "preset-type-b",
            "phase": "B",
            "quantity": 1,
            "unitWatts": 9670,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 9.67,
            "connectedLoadKVA": 11.376470588235295,
            "maximumDemandKW": 9.67,
            "maximumDemandKVA": 11.376470588235295,
            "currentIb": 49.46291560102301,
            "recommendedBreaker": {
              "rating": 50,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "50A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          },
          {
            "id": "c-1793935733749-13-gyao",
            "name": "Unit-01",
            "category": "CUSTOM",
            "presetId": "preset-type-a",
            "phase": "R",
            "quantity": 1,
            "unitWatts": 7560,
            "powerFactor": 0.85,
            "diversityFactor": 1,
            "connectedLoadKW": 7.56,
            "connectedLoadKVA": 8.894117647058824,
            "maximumDemandKW": 7.56,
            "maximumDemandKVA": 8.894117647058824,
            "currentIb": 38.670076726342714,
            "recommendedBreaker": {
              "rating": 40,
              "type": "MCB",
              "poles": 1,
              "curve": "C",
              "breakingCapacityKA": 10,
              "description": "40A Type-C 1P MCB"
            },
            "recommendedCable": "2x1C 16.0mm² Cu/PVC +E",
            "notes": ""
          }
        ],
        "connectedLoadKW": 140.57999999999998,
        "connectedLoadKVA": 165.38823529411764,
        "maximumDemandKW": 112.464,
        "maximumDemandKVA": 132.31058823529412,
        "incomerCurrentAmps": 199.49149889528596,
        "phaseBalance": {
          "phaseR": {
            "connectedKW": 48.64,
            "connectedKVA": 57.2235294117647,
            "demandKW": 38.912000000000006,
            "demandKVA": 45.77882352941177,
            "currentAmps": 198.2281206591769
          },
          "phaseY": {
            "connectedKW": 42.989999999999995,
            "connectedKVA": 50.576470588235296,
            "demandKW": 34.391999999999996,
            "demandKVA": 40.46117647058824,
            "currentAmps": 175.20203345267305
          },
          "phaseB": {
            "connectedKW": 48.95,
            "connectedKVA": 57.588235294117645,
            "demandKW": 39.160000000000004,
            "demandKVA": 46.07058823529412,
            "currentAmps": 199.49149889528596
          },
          "neutralCurrentAmps": 23.68306302082633,
          "unbalancePercent": 12.718736662398605,
          "status": "ACCEPTABLE"
        },
        "incomerBreaker": {
          "rating": 250,
          "type": "MCCB",
          "poles": 3,
          "breakingCapacityKA": 25,
          "frameSize": 250,
          "description": "250A 3-Pole MCCB"
        },
        "incomerCable": "4x1C 150.0mm² Cu/XLPE/PVC +E",
        "voltageDropV": 0.6184236465753864,
        "voltageDropPercent": 0.1546059116438466,
        "voltageDropMvPerAmpMeter": 0.31,
        "voltageDropStatus": "ACCEPTABLE",
        "cumulativeVoltageDropPercent": 3.441003132282908,
        "allowableVoltageDropPercent": 0.7136027793609387,
        "upstreamSourceType": "SUBDB"
      },
      {
